  0.343993635640414,                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.276690533015115,                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.261734287987271,                      !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.254256165473349,                      !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.246778042959427,                      !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.209387430389817,                      !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.164518695306285,                      !- Value Until Time 7
  12,                                     !- Hour 8
  0,                                      !- Minute 8
  0.112171837708831,                      !- Value Until Time 8
  13,                                     !- Hour 9
  0,                                      !- Minute 9
  0.0897374701670644,                     !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0822593476531424,                     !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0897374701670644,                     !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.142084327764519,                      !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.276690533015115,                      !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.36642800318218,                       !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.486077963404932,                      !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.680509148766905,                      !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.785202863961814,                      !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.680509148766905,                      !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.471121718377088;                      !- Value Until Time 19

OS:Schedule:Rule,
  {313e664b-affc-435c-b9a6-75e00220fa1d}, !- Handle
  exterior lighting schedule weekend ruleset11, !- Name
  {3b2113f3-e8da-4a5f-bed2-d82aaa70663f}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {df9ce16a-035a-4af2-b3d3-d7eeb569dacd}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {df9ce16a-035a-4af2-b3d3-d7eeb569dacd}, !- Handle
  exterior lighting schedule weekend11,   !- Name
  {ae83f92b-9b3b-435f-9595-5b42b63579ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0.343993635640414,                      !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.336515513126492,                      !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.343993635640414,                      !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.336515513126492,                      !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.32903739061257,                       !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.306603023070804,                      !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.269212410501193,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.224343675417661,                      !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.179474940334129,                      !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.119649960222753,                      !- Value Until Time 10
  13,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0897374701670644,                     !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.0822593476531424,                     !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.0897374701670644,                     !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.142084327764519,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.284168655529037,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.358949880668258,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.448687350835322,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.620684168655529,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.73285600636436,                       !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.635640413683373,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.4412092283214;                        !- Value Until Time 21

OS:Schedule:Rule,
  {4a1c4777-8388-4187-b302-20d0e5a4cb42}, !- Handle
  exterior lighting schedule weekday ruleset12, !- Name
  {3b2113f3-e8da-4a5f-bed2-d82aaa70663f}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {583e875d-909e-4666-9525-aaa12128017b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {583e875d-909e-4666-9525-aaa12128017b}, !- Handle
  exterior lighting schedule weekday12,   !- Name
  {ae83f92b-9b3b-435f-9595-5b42b63579ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.434958518013411,                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.349857938402091,                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.330946698488465,                      !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.321491078531651,                      !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.312035458574838,                      !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.264757358790772,                      !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.208023639049892,                      !- Value Until Time 7
  12,                                     !- Hour 8
  0,                                      !- Minute 8
  0.141834299352199,                      !- Value Until Time 8
  13,                                     !- Hour 9
  0,                                      !- Minute 9
  0.113467439481759,                      !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.104011819524946,                      !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.113467439481759,                      !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.179656779179452,                      !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.349857938402091,                      !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.463325377883851,                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.614615297192863,                      !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.860461416070008,                      !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.992840095465394,                      !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.860461416070008,                      !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.595704057279236;                      !- Value Until Time 19

OS:Schedule:Rule,
  {ade3391b-723c-4c9b-ab08-6517e46deccb}, !- Handle
  exterior lighting schedule weekend ruleset12, !- Name
  {3b2113f3-e8da-4a5f-bed2-d82aaa70663f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {0b3290b9-7829-4f08-9e6f-7621f21ce79f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0b3290b9-7829-4f08-9e6f-7621f21ce79f}, !- Handle
  exterior lighting schedule weekend12,   !- Name
  {ae83f92b-9b3b-435f-9595-5b42b63579ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0.434958518013411,                      !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.425502898056597,                      !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.434958518013411,                      !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.425502898056597,                      !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.416047278099784,                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.387680418229344,                      !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.340402318445278,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.283668598704398,                      !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.226934878963519,                      !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.151289919309012,                      !- Value Until Time 10
  13,                                     !- Hour 11
  0,                                      !- Minute 11
  0.113467439481759,                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.104011819524946,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.113467439481759,                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.179656779179452,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.359313558358904,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.453869757927037,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.567337197408797,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.784816456415502,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.926650755767701,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.803727696329128,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.557881577451983;                      !- Value Until Time 21

OS:Exterior:Lights:Definition,
  {600ac6e3-3ecb-4111-ae20-f87606d9518f}, !- Handle
  exterior lighting,                      !- Name
  16.7136938360159;                       !- Design Level {W}

OS:Exterior:Lights,
  {4b12dfed-8dd9-44e6-a18d-a76fbb1dcd90}, !- Handle
  exterior lighting,                      !- Name
  {600ac6e3-3ecb-4111-ae20-f87606d9518f}, !- Exterior Lights Definition Name
  {3b2113f3-e8da-4a5f-bed2-d82aaa70663f}, !- Schedule Name
  ,                                       !- Control Option
  ,                                       !- Multiplier
  exterior lighting;                      !- End-Use Subcategory

OS:Schedule:Ruleset,
  {a0ea537e-55c7-408c-92de-47d2b8f88978}, !- Handle
  misc permanent spa heater schedule,     !- Name
  {ae83f92b-9b3b-435f-9595-5b42b63579ff}, !- Schedule Type Limits Name
  {70df5900-14f5-4a52-8b54-2fd833835204}; !- Default Day Schedule Name

OS:Schedule:Day,
  {70df5900-14f5-4a52-8b54-2fd833835204}, !- Handle
  misc permanent spa heater schedule default day, !- Name
  {ae83f92b-9b3b-435f-9595-5b42b63579ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {0602186c-f770-4ad8-b1e0-93cf272d1ce0}, !- Handle
  misc permanent spa heater schedule allday ruleset1, !- Name
  {a0ea537e-55c7-408c-92de-47d2b8f88978}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {7f84f9e3-a945-4897-ad62-fabe90ef61a6}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7f84f9e3-a945-4897-ad62-fabe90ef61a6}, !- Handle
  misc permanent spa heater schedule allday1, !- Name
  {ae83f92b-9b3b-435f-9595-5b42b63579ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.145464025026069,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.175769030239833,                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.145464025026069,                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.175769030239833,                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.284867049009385,                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.406087069864442,                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.345477059436913,                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.145464025026069,                      !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.115159019812304,                      !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.090915015641293,                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0848540145985401,                     !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.145464025026069,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.351538060479666,                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.763686131386861,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.73944212721585,                       !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.412148070907195,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.369721063607925,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.309111053180396,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.260623044838373,                      !- Value Until Time 19
  24,                                     !- Hour 20
  0,                                      !- Minute 20
  0.145464025026069;                      !- Value Until Time 20

OS:Schedule:Rule,
  {05bd9875-1867-4863-accf-ea234c5a8304}, !- Handle
  misc permanent spa heater schedule allday ruleset2, !- Name
  {a0ea537e-55c7-408c-92de-47d2b8f88978}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {41f8476b-b4b2-44c7-a55b-b6730d5f76ea}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {41f8476b-b4b2-44c7-a55b-b6730d5f76ea}, !- Handle
  misc permanent spa heater schedule allday2, !- Name
  {ae83f92b-9b3b-435f-9595-5b42b63579ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.145116440736879,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.175349032557062,                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.145116440736879,                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.175349032557062,                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.284186363109721,                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.405116730390453,                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.344651546750087,                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.145116440736879,                      !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.114883848916696,                      !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0906977754605492,                     !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0846512570965126,                     !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.145116440736879,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.350698065114123,                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.761861313868613,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.737675240412467,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.41116324875449,                       !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.368837620206233,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.308372436565867,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.260000289653574,                      !- Value Until Time 19
  24,                                     !- Hour 20
  0,                                      !- Minute 20
  0.145116440736879;                      !- Value Until Time 20

OS:Schedule:Rule,
  {e53ba97c-a3e5-400f-8016-6ad4ac0e43c6}, !- Handle
  misc permanent spa heater schedule allday ruleset3, !- Name
  {a0ea537e-55c7-408c-92de-47d2b8f88978}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {77f71102-0460-41dd-938e-153cf1b47a16}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {77f71102-0460-41dd-938e-153cf1b47a16}, !- Handle
  misc permanent spa heater schedule allday3, !- Name
  {ae83f92b-9b3b-435f-9595-5b42b63579ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.18839068474105,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.227638744062102,                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.18839068474105,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.227638744062102,                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.368931757617889,                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.525923994902097,                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.447427876259993,                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.18839068474105,                       !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.149142625419998,                      !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.117744177963156,                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.109894566098946,                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.18839068474105,                       !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.455277488124204,                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.989051094890511,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.957652647433669,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.533773606766308,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.478826323716835,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.400330205074731,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.337533310161047,                      !- Value Until Time 19
  24,                                     !- Hour 20
  0,                                      !- Minute 20
  0.18839068474105;                       !- Value Until Time 20

OS:Schedule:Rule,
  {a0a78642-a405-4809-baf9-46d62da77fdb}, !- Handle
  misc permanent spa heater schedule allday ruleset6, !- Name
  {a0ea537e-55c7-408c-92de-47d2b8f88978}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {6330ad25-44f8-40c2-91f9-132ad58ab79e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {6330ad25-44f8-40c2-91f9-132ad58ab79e}, !- Handle
  misc permanent spa heater schedule allday6, !- Name
  {ae83f92b-9b3b-435f-9595-5b42b63579ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.19047619047619,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.23015873015873,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.19047619047619,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.23015873015873,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.373015873015873,                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.531746031746032,                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.452380952380952,                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.19047619047619,                       !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.150793650793651,                      !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.119047619047619,                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.111111111111111,                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.19047619047619,                       !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.46031746031746,                       !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.968253968253968,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.53968253968254,                       !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.484126984126984,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.404761904761905,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.341269841269841,                      !- Value Until Time 19
  24,                                     !- Hour 20
  0,                                      !- Minute 20
  0.19047619047619;                       !- Value Until Time 20

OS:Schedule:Rule,
  {5e9d1a92-7694-44b5-a2ec-e31e7e95445d}, !- Handle
  misc permanent spa heater schedule allday ruleset10, !- Name
  {a0ea537e-55c7-408c-92de-47d2b8f88978}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {287a2502-aee7-406b-bc13-d98ea82de0a8}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {287a2502-aee7-406b-bc13-d98ea82de0a8}, !- Handle
  misc permanent spa heater schedule allday10, !- Name
  {ae83f92b-9b3b-435f-9595-5b42b63579ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.161800486618005,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.195508921330089,                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.161800486618005,                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.195508921330089,                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.316859286293593,                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.45169302514193,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.384276155717762,                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.161800486618005,                      !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.128092051905921,                      !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.101125304136253,                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0943836171938362,                     !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.161800486618005,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.391017842660178,                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.849452554744526,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.822485806974858,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.458434712084347,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.411242903487429,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.34382603406326,                       !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.289892538523925,                      !- Value Until Time 19
  24,                                     !- Hour 20
  0,                                      !- Minute 20
  0.161800486618005;                      !- Value Until Time 20

OS:Schedule:Rule,
  {d495bf4d-d712-4bbd-854e-5d8d1a10eb16}, !- Handle
  misc permanent spa heater schedule allday ruleset11, !- Name
  {a0ea537e-55c7-408c-92de-47d2b8f88978}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {e47b6aa8-7313-48f0-b581-4455b1bfd50a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {e47b6aa8-7313-48f0-b581-4455b1bfd50a}, !- Handle
  misc permanent spa heater schedule allday11, !- Name
  {ae83f92b-9b3b-435f-9595-5b42b63579ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.160757733750434,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.194248928281775,                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.160757733750434,                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.194248928281775,                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.314817228594601,                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.448782006719963,                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.381799617657282,                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.160757733750434,                      !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.127266539219094,                      !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.100473583594022,                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0937753446877535,                     !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.160757733750434,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.38849785656355,                       !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.843978102189781,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.817185146564709,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.455480245626231,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.408592573282354,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.341610184219673,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.288024272969528,                      !- Value Until Time 19
  24,                                     !- Hour 20
  0,                                      !- Minute 20
  0.160757733750434;                      !- Value Until Time 20

OS:Schedule:Rule,
  {46e95ff6-c047-4350-85e6-6d2ec7e6898f}, !- Handle
  misc permanent spa heater schedule allday ruleset12, !- Name
  {a0ea537e-55c7-408c-92de-47d2b8f88978}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {043fb5d0-9f0d-434c-a04d-a8cd0ad15518}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {043fb5d0-9f0d-434c-a04d-a8cd0ad15518}, !- Handle
  misc permanent spa heater schedule allday12, !- Name
  {ae83f92b-9b3b-435f-9595-5b42b63579ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.145464025026069,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.175769030239833,                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.145464025026069,                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.175769030239833,                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.284867049009385,                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.406087069864442,                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.345477059436913,                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.145464025026069,                      !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.115159019812304,                      !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.090915015641293,                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0848540145985401,                     !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.145464025026069,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.351538060479666,                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.763686131386861,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.73944212721585,                       !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.412148070907195,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.369721063607925,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.309111053180396,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.260623044838373,                      !- Value Until Time 19
  24,                                     !- Hour 20
  0,                                      !- Minute 20
  0.145464025026069;                      !- Value Until Time 20

OS:OtherEquipment:Definition,
  {8e753f9b-a920-4b27-b66b-89130e8bd54c}, !- Handle
  misc permanent spa heater,              !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  1140.11430719043,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:OtherEquipment,
  {df9919b6-3a79-4197-bb81-dc643b93acff}, !- Handle
  misc permanent spa heater,              !- Name
  {8e753f9b-a920-4b27-b66b-89130e8bd54c}, !- Other Equipment Definition Name
  {764c3c37-7eb2-48bc-9c40-0fec08cc9bf1}, !- Space or SpaceType Name
  {a0ea537e-55c7-408c-92de-47d2b8f88978}, !- Schedule Name
  ,                                       !- Multiplier
  NaturalGas,                             !- Fuel Type
  misc permanent spa heater;              !- End-Use Subcategory

OS:Schedule:Ruleset,
  {7eac85fc-8af4-4351-a631-ffe2fde40cd3}, !- Handle
  misc permanent spa pump schedule,       !- Name
  {ae83f92b-9b3b-435f-9595-5b42b63579ff}, !- Schedule Type Limits Name
  {a6d52712-3f9a-43cc-8fce-722ec453e6fd}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a6d52712-3f9a-43cc-8fce-722ec453e6fd}, !- Handle
  misc permanent spa pump schedule default day, !- Name
  {ae83f92b-9b3b-435f-9595-5b42b63579ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a2af9dee-d1d4-4521-b9a7-4d317c6dce71}, !- Handle
  misc permanent spa pump schedule allday ruleset1, !- Name
  {7eac85fc-8af4-4351-a631-ffe2fde40cd3}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {7b488a8c-2695-4e97-8864-0d2282b8282d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7b488a8c-2695-4e97-8864-0d2282b8282d}, !- Handle
  misc permanent spa pump schedule allday1, !- Name
  {ae83f92b-9b3b-435f-9595-5b42b63579ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.151231527093596,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.182738095238095,                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.151231527093596,                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.182738095238095,                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.296161740558292,                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.422188013136289,                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.359174876847291,                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.151231527093596,                      !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.119724958949097,                      !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0945197044334976,                     !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0882183908045977,                     !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.151231527093596,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.365476190476191,                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.793965517241379,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.76876026272578,                       !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.428489326765189,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.38438013136289,                       !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.321366995073892,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.270956486042693,                      !- Value Until Time 19
  24,                                     !- Hour 20
  0,                                      !- Minute 20
  0.151231527093596;                      !- Value Until Time 20

OS:Schedule:Rule,
  {5b749489-1a9a-4938-a5f0-f453729ad50e}, !- Handle
  misc permanent spa pump schedule allday ruleset2, !- Name
  {7eac85fc-8af4-4351-a631-ffe2fde40cd3}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {3de12131-584b-4efb-ae31-1a71395596d5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {3de12131-584b-4efb-ae31-1a71395596d5}, !- Handle
  misc permanent spa pump schedule allday2, !- Name
  {ae83f92b-9b3b-435f-9595-5b42b63579ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.152380952380952,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.184126984126984,                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.152380952380952,                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.184126984126984,                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.298412698412698,                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.425396825396825,                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.361904761904762,                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.152380952380952,                      !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.120634920634921,                      !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0952380952380953,                     !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0888888888888889,                     !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.152380952380952,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.368253968253968,                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.8,                                    !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.774603174603175,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.431746031746032,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.387301587301587,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.323809523809524,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.273015873015873,                      !- Value Until Time 19
  24,                                     !- Hour 20
  0,                                      !- Minute 20
  0.152380952380952;                      !- Value Until Time 20

OS:Schedule:Rule,
  {63c8b90d-a66a-4f53-b110-73b07aeac35e}, !- Handle
  misc permanent spa pump schedule allday ruleset3, !- Name
  {7eac85fc-8af4-4351-a631-ffe2fde40cd3}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {adbc5d64-dbbd-4ef4-a7d4-ddab619009d0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {adbc5d64-dbbd-4ef4-a7d4-ddab619009d0}, !- Handle
  misc permanent spa pump schedule allday3, !- Name
  {ae83f92b-9b3b-435f-9595-5b42b63579ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.151231527093596,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.182738095238095,                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.151231527093596,                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.182738095238095,                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.296161740558292,                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.422188013136289,                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.359174876847291,                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.151231527093596,                      !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.119724958949097,                      !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0945197044334976,                     !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0882183908045977,                     !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.151231527093596,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.365476190476191,                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.793965517241379,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.76876026272578,                       !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.428489326765189,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.38438013136289,                       !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.321366995073892,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.270956486042693,                      !- Value Until Time 19
  24,                                     !- Hour 20
  0,                                      !- Minute 20
  0.151231527093596;                      !- Value Until Time 20

OS:Schedule:Rule,
  {b787e97f-3884-4e3c-98ef-0c8a78a9d04e}, !- Handle
  misc permanent spa pump schedule allday ruleset4, !- Name
  {7eac85fc-8af4-4351-a631-ffe2fde40cd3}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {b2ef2568-eb58-4ecc-bf9b-573f70a0c8ce}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {b2ef2568-eb58-4ecc-bf9b-573f70a0c8ce}, !- Handle
  misc permanent spa pump schedule allday4, !- Name
  {ae83f92b-9b3b-435f-9595-5b42b63579ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.150246305418719,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.181547619047619,                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.150246305418719,                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.181547619047619,                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.294232348111659,                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.419437602627258,                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.356834975369458,                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.150246305418719,                      !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.118944991789819,                      !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0939039408866995,                     !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0876436781609196,                     !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.150246305418719,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.363095238095238,                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.788793103448276,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.763752052545156,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.425697865353038,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.381876026272578,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.319273399014778,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.269191297208539,                      !- Value Until Time 19
  24,                                     !- Hour 20
  0,                                      !- Minute 20
  0.150246305418719;                      !- Value Until Time 20

OS:Schedule:Rule,
  {dbb92b7e-ba0c-4aa0-8ee5-9ab7c5d21395}, !- Handle
  misc permanent spa pump schedule allday ruleset5, !- Name
  {7eac85fc-8af4-4351-a631-ffe2fde40cd3}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {2c1db550-0eed-4b2a-8f9c-8f55b3898b2e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2c1db550-0eed-4b2a-8f9c-8f55b3898b2e}, !- Handle
  misc permanent spa pump schedule allday5, !- Name
  {ae83f92b-9b3b-435f-9595-5b42b63579ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.151231527093596,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.182738095238095,                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.151231527093596,                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.182738095238095,                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.296161740558292,                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.422188013136289,                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.359174876847291,                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.151231527093596,                      !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.119724958949097,                      !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0945197044334976,                     !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0882183908045977,                     !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.151231527093596,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.365476190476191,                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.793965517241379,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.76876026272578,                       !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.428489326765189,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.38438013136289,                       !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.321366995073892,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.270956486042693,                      !- Value Until Time 19
  24,                                     !- Hour 20
  0,                                      !- Minute 20
  0.151231527093596;                      !- Value Until Time 20

OS:Schedule:Rule,
  {0b621360-ce61-4ac7-a967-5cb90338dc72}, !- Handle
  misc permanent spa pump schedule allday ruleset6, !- Name
  {7eac85fc-8af4-4351-a631-ffe2fde40cd3}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {4abf25fc-9941-47ce-8a1d-ab86b9955181}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {4abf25fc-9941-47ce-8a1d-ab86b9955181}, !- Handle
  misc permanent spa pump schedule allday6, !- Name
  {ae83f92b-9b3b-435f-9595-5b42b63579ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.19047619047619,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.23015873015873,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.19047619047619,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.23015873015873,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.373015873015873,                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.531746031746032,                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.452380952380952,                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.19047619047619,                       !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.150793650793651,                      !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.119047619047619,                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.111111111111111,                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.19047619047619,                       !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.46031746031746,                       !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.968253968253968,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.53968253968254,                       !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.484126984126984,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.404761904761905,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.341269841269841,                      !- Value Until Time 19
  24,                                     !- Hour 20
  0,                                      !- Minute 20
  0.19047619047619;                       !- Value Until Time 20

OS:Schedule:Rule,
  {43722bd3-1d54-4888-a5bc-69397b866381}, !- Handle
  misc permanent spa pump schedule allday ruleset7, !- Name
  {7eac85fc-8af4-4351-a631-ffe2fde40cd3}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {c1acb16c-f4a5-4080-a193-2cb9fd8b50c9}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c1acb16c-f4a5-4080-a193-2cb9fd8b50c9}, !- Handle
  misc permanent spa pump schedule allday7, !- Name
  {ae83f92b-9b3b-435f-9595-5b42b63579ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.190147783251232,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.229761904761905,                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.190147783251232,                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.229761904761905,                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.372372742200328,                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.530829228243021,                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.451600985221675,                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.190147783251232,                      !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.150533661740558,                      !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.11884236453202,                       !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.110919540229885,                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.190147783251232,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.45952380952381,                       !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.998275862068966,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.966584564860427,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.538752052545156,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.483292282430214,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.404064039408867,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.34068144499179,                       !- Value Until Time 19
  24,                                     !- Hour 20
  0,                                      !- Minute 20
  0.190147783251232;                      !- Value Until Time 20

OS:Schedule:Rule,
  {6169a527-a6bf-464f-8557-13ac5b269354}, !- Handle
  misc permanent spa pump schedule allday ruleset9, !- Name
  {7eac85fc-8af4-4351-a631-ffe2fde40cd3}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {7fbd9253-9aee-406a-93e8-92abeee0670d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {7fbd9253-9aee-406a-93e8-92abeee0670d}, !- Handle
  misc permanent spa pump schedule allday9, !- Name
  {ae83f92b-9b3b-435f-9595-5b42b63579ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.19047619047619,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.23015873015873,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.19047619047619,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.23015873015873,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.373015873015873,                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.531746031746032,                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.452380952380952,                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.19047619047619,                       !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.150793650793651,                      !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.119047619047619,                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.111111111111111,                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.19047619047619,                       !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.46031746031746,                       !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.968253968253968,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.53968253968254,                       !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.484126984126984,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.404761904761905,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.341269841269841,                      !- Value Until Time 19
  24,                                     !- Hour 20
  0,                                      !- Minute 20
  0.19047619047619;                       !- Value Until Time 20

OS:Schedule:Rule,
  {d5fbea72-ffd4-4609-a4f8-11ef4b882eb2}, !- Handle
  misc permanent spa pump schedule allday ruleset10, !- Name
  {7eac85fc-8af4-4351-a631-ffe2fde40cd3}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {01fcf352-5cce-4a6f-a848-bb25b26e1cf8}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {01fcf352-5cce-4a6f-a848-bb25b26e1cf8}, !- Handle
  misc permanent spa pump schedule allday10, !- Name
  {ae83f92b-9b3b-435f-9595-5b42b63579ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.151231527093596,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.182738095238095,                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.151231527093596,                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.182738095238095,                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.296161740558292,                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.422188013136289,                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.359174876847291,                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.151231527093596,                      !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.119724958949097,                      !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0945197044334976,                     !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0882183908045977,                     !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.151231527093596,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.365476190476191,                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.793965517241379,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.76876026272578,                       !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.428489326765189,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.38438013136289,                       !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.321366995073892,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.270956486042693,                      !- Value Until Time 19
  24,                                     !- Hour 20
  0,                                      !- Minute 20
  0.151231527093596;                      !- Value Until Time 20

OS:Schedule:Rule,
  {0eefc26e-0f23-4e6b-a5bb-9d0baf33f9f2}, !- Handle
  misc permanent spa pump schedule allday ruleset11, !- Name
  {7eac85fc-8af4-4351-a631-ffe2fde40cd3}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {0cd56b20-8ec7-4f53-b4d1-14df74b1be4d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {0cd56b20-8ec7-4f53-b4d1-14df74b1be4d}, !- Handle
  misc permanent spa pump schedule allday11, !- Name
  {ae83f92b-9b3b-435f-9595-5b42b63579ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.150246305418719,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.181547619047619,                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.150246305418719,                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.181547619047619,                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.294232348111659,                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.419437602627258,                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.356834975369458,                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.150246305418719,                      !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.118944991789819,                      !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0939039408866995,                     !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0876436781609196,                     !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.150246305418719,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.363095238095238,                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.788793103448276,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.763752052545156,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.425697865353038,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.381876026272578,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.319273399014778,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.269191297208539,                      !- Value Until Time 19
  24,                                     !- Hour 20
  0,                                      !- Minute 20
  0.150246305418719;                      !- Value Until Time 20

OS:Schedule:Rule,
  {c36f4706-eb3c-47d8-aad2-d89af28606bf}, !- Handle
  misc permanent spa pump schedule allday ruleset12, !- Name
  {7eac85fc-8af4-4351-a631-ffe2fde40cd3}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c930aaf7-604e-405c-84f9-207a464b39ef}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c930aaf7-604e-405c-84f9-207a464b39ef}, !- Handle
  misc permanent spa pump schedule allday12, !- Name
  {ae83f92b-9b3b-435f-9595-5b42b63579ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.151231527093596,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.182738095238095,                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.151231527093596,                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.182738095238095,                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.296161740558292,                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.422188013136289,                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.359174876847291,                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.151231527093596,                      !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.119724958949097,                      !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0945197044334976,                     !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0882183908045977,                     !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.151231527093596,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.365476190476191,                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.793965517241379,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.76876026272578,                       !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.428489326765189,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.38438013136289,                       !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.321366995073892,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.270956486042693,                      !- Value Until Time 19
  24,                                     !- Hour 20
  0,                                      !- Minute 20
  0.151231527093596;                      !- Value Until Time 20

OS:ElectricEquipment:Definition,
  {df935d6e-cf34-4fb7-b2ba-2b8728696394}, !- Handle
  misc permanent spa pump,                !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  525.089881575835,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:ElectricEquipment,
  {44325b3c-0567-46a1-a103-500691cfd790}, !- Handle
  misc permanent spa pump,                !- Name
  {df935d6e-cf34-4fb7-b2ba-2b8728696394}, !- Electric Equipment Definition Name
  {764c3c37-7eb2-48bc-9c40-0fec08cc9bf1}, !- Space or SpaceType Name
  {7eac85fc-8af4-4351-a631-ffe2fde40cd3}, !- Schedule Name
  ,                                       !- Multiplier
  misc permanent spa pump;                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {9966cc14-3e2b-4a26-9068-aa2092167aea}, !- Handle
  cooling season schedule,                !- Name
  {ae83f92b-9b3b-435f-9595-5b42b63579ff}, !- Schedule Type Limits Name
  {e043d078-7faf-4159-a2c8-1fbd356d511c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e043d078-7faf-4159-a2c8-1fbd356d511c}, !- Handle
  cooling season schedule default day,    !- Name
  {ae83f92b-9b3b-435f-9595-5b42b63579ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {acb0d8d1-07c2-4a1d-91c9-0cfe54d422ef}, !- Handle
  cooling season schedule allday ruleset1, !- Name
  {9966cc14-3e2b-4a26-9068-aa2092167aea}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {272556ee-fae7-4839-adaf-9d45572a137a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {272556ee-fae7-4839-adaf-9d45572a137a}, !- Handle
  cooling season schedule allday1,        !- Name
  {ae83f92b-9b3b-435f-9595-5b42b63579ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {0019653e-c58d-4be7-a4ab-1af8ec2cfbc1}, !- Handle
  cooling season schedule allday ruleset3, !- Name
  {9966cc14-3e2b-4a26-9068-aa2092167aea}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {1546ab2f-d471-4632-8cbb-67dcb09d82dd}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {1546ab2f-d471-4632-8cbb-67dcb09d82dd}, !- Handle
  cooling season schedule allday3,        !- Name
  {ae83f92b-9b3b-435f-9595-5b42b63579ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {2efc6639-9280-492b-889b-67167865f6b4}, !- Handle
  cooling season schedule allday ruleset12, !- Name
  {9966cc14-3e2b-4a26-9068-aa2092167aea}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {9c0cbc3f-bfed-4c0d-b5a0-2ef18fa79062}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9c0cbc3f-bfed-4c0d-b5a0-2ef18fa79062}, !- Handle
  cooling season schedule allday12,       !- Name
  {ae83f92b-9b3b-435f-9595-5b42b63579ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {0f4b7214-3f97-4c0d-afef-91016a5d5956}, !- Handle
  cool_season,                            !- Name
  cooling season schedule,                !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {4dd382d6-5682-4f65-b845-f53fa0890b0e}, !- Handle
  out_pb_s,                               !- Name
  ,                                       !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Barometric Pressure;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {8fc69d03-c377-4283-89f5-1f51006a0851}, !- Handle
  out_wt_s,                               !- Name
  ,                                       !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Humidity Ratio;        !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {e4ad89e6-bdf0-4922-9a09-501db0a5d1d0}, !- Handle
  win_s,                                  !- Name
  conditioned space,                      !- Output Variable or Output Meter Index Key Name
  Zone Air Humidity Ratio;                !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {d7bf6063-868a-498c-997c-231dfcfdd698}, !- Handle
  site_vw_s,                              !- Name
  ,                                       !- Output Variable or Output Meter Index Key Name
  Site Wind Speed;                        !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {e8516b51-fc20-4f5b-8741-b73214f97d7a}, !- Handle
  tin_s,                                  !- Name
  conditioned space,                      !- Output Variable or Output Meter Index Key Name
  Zone Mean Air Temperature;              !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {e0a82146-8bf2-4e19-91df-42a8789b8bdf}, !- Handle
  tout_s,                                 !- Name
  conditioned space,                      !- Output Variable or Output Meter Index Key Name
  Zone Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:GlobalVariable,
  {a3654d33-e415-4c8d-8404-d7101351d1b3}, !- Handle
  central_ac_and_furnace_airloop_Fan_RTF; !- Name

OS:EnergyManagementSystem:InternalVariable,
  {28ae243f-b1a0-4004-a925-baf852585a16}, !- Handle
  central_ac_and_furnace_airloop_max_sup_fan_mfr, !- Name
  central ac and furnace supply fan,      !- Internal Data Index Key Name
  Fan Maximum Mass Flow Rate;             !- Internal Data Type

OS:EnergyManagementSystem:Sensor,
  {64780dfd-e289-48fe-9133-92fb3d32ecae}, !- Handle
  central_ac_and_furnace_airloop_Fan_RTF_s, !- Name
  central ac and furnace supply fan,      !- Output Variable or Output Meter Index Key Name
  Fan Runtime Fraction Speed 1;           !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {2cf91b44-d40b-4403-a4e3-cbcdb2db5dbe}, !- Handle
  central_ac_and_furnace_airloop_Fan_RTF_s_1, !- Name
  central ac and furnace supply fan,      !- Output Variable or Output Meter Index Key Name
  Fan Runtime Fraction Speed 2;           !- Output Variable or Output Meter Name

OS:ThermalZone,
  {80671c41-a20b-4317-8fb7-55922568a85a}, !- Handle
  central ac and furnace airloop ret air zone, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  1,                                      !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a2039e32-f893-4b27-abf0-826cdc14c788}, !- Zone Air Inlet Port List
  {643004a8-59c1-4bdc-af42-4734bbc02d09}, !- Zone Air Exhaust Port List
  {d1939a42-a608-4232-95e1-b49de29f8288}, !- Zone Air Node Name
  {e9804bb8-9431-4116-ae7f-eb03313ef2bf}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5b0ae5bc-210b-48a1-bde2-92fa60e0f218}, !- Handle
  Node 25,                                !- Name
  {d1939a42-a608-4232-95e1-b49de29f8288}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d1939a42-a608-4232-95e1-b49de29f8288}, !- Handle
  {80671c41-a20b-4317-8fb7-55922568a85a}, !- Source Object
  11,                                     !- Outlet Port
  {5b0ae5bc-210b-48a1-bde2-92fa60e0f218}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a2039e32-f893-4b27-abf0-826cdc14c788}, !- Handle
  {80671c41-a20b-4317-8fb7-55922568a85a}; !- HVAC Component

OS:PortList,
  {643004a8-59c1-4bdc-af42-4734bbc02d09}, !- Handle
  {80671c41-a20b-4317-8fb7-55922568a85a}; !- HVAC Component

OS:PortList,
  {e9804bb8-9431-4116-ae7f-eb03313ef2bf}, !- Handle
  {80671c41-a20b-4317-8fb7-55922568a85a}; !- HVAC Component

OS:Sizing:Zone,
  {ea290b5a-7afa-412d-affa-48baede4fce8}, !- Handle
  {80671c41-a20b-4317-8fb7-55922568a85a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {65279197-b23d-4c62-8079-728d1a5abae2}, !- Handle
  Zone HVAC Equipment List 4,             !- Name
  {80671c41-a20b-4317-8fb7-55922568a85a}; !- Thermal Zone

OS:Space,
  {d871d4e0-ec2d-4f15-ab4c-8fee0ecbaf92}, !- Handle
  central ac and furnace airloop ret air space, !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Building Story Name
  {80671c41-a20b-4317-8fb7-55922568a85a}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  {264a5c10-945b-40f1-8deb-40fbee39b2c5}; !- Building Unit Name

OS:Surface,
  {227a0a1a-7de0-445c-9897-8f2cf213f865}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  {23aa145e-de0f-40de-acc9-18df562a37d2}, !- Construction Name
  {d871d4e0-ec2d-4f15-ab4c-8fee0ecbaf92}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 1, 0,                                !- X,Y,Z Vertex 2 {m}
  1, 1, 0,                                !- X,Y,Z Vertex 3 {m}
  1, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {30ffd2dd-1746-4498-b94f-9649174b3ba0}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  {23aa145e-de0f-40de-acc9-18df562a37d2}, !- Construction Name
  {d871d4e0-ec2d-4f15-ab4c-8fee0ecbaf92}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 1,                                !- X,Y,Z Vertex 1 {m}
  0, 1, 1,                                !- X,Y,Z Vertex 2 {m}
  0, 1, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fe42c408-35e4-4b24-bdc0-0114242266c3}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  {23aa145e-de0f-40de-acc9-18df562a37d2}, !- Construction Name
  {d871d4e0-ec2d-4f15-ab4c-8fee0ecbaf92}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 1, 1,                                !- X,Y,Z Vertex 1 {m}
  1, 1, 1,                                !- X,Y,Z Vertex 2 {m}
  1, 1, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 1, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {634c5127-3b36-467a-9d43-1c751dc7fb81}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  {23aa145e-de0f-40de-acc9-18df562a37d2}, !- Construction Name
  {d871d4e0-ec2d-4f15-ab4c-8fee0ecbaf92}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1, 1, 1,                                !- X,Y,Z Vertex 1 {m}
  1, 0, 1,                                !- X,Y,Z Vertex 2 {m}
  1, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  1, 1, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2e6cd5cb-314f-45d1-838c-23ec5e9c1685}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  {23aa145e-de0f-40de-acc9-18df562a37d2}, !- Construction Name
  {d871d4e0-ec2d-4f15-ab4c-8fee0ecbaf92}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1, 0, 1,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 1,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  1, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3da8e8a6-af3c-4415-a035-72cfce874fa7}, !- Handle
  Surface 6,                              !- Name
  RoofCeiling,                            !- Surface Type
  {23aa145e-de0f-40de-acc9-18df562a37d2}, !- Construction Name
  {d871d4e0-ec2d-4f15-ab4c-8fee0ecbaf92}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1, 0, 1,                                !- X,Y,Z Vertex 1 {m}
  1, 1, 1,                                !- X,Y,Z Vertex 2 {m}
  0, 1, 1,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 1;                                !- X,Y,Z Vertex 4 {m}

OS:Material:NoMass,
  {8c545daf-d4b1-4c76-a819-8759dbf9a832}, !- Handle
  Adiabatic,                              !- Name
  Rough,                                  !- Roughness
  176.1;                                  !- Thermal Resistance {m2-K/W}

OS:Construction,
  {23aa145e-de0f-40de-acc9-18df562a37d2}, !- Handle
  AdiabaticConst,                         !- Name
  ,                                       !- Surface Rendering Name
  {8c545daf-d4b1-4c76-a819-8759dbf9a832}; !- Layer 1

OS:SurfaceProperty:ConvectionCoefficients,
  {be666dde-458a-4260-bed4-87d62058df8b}, !- Handle
  {227a0a1a-7de0-445c-9897-8f2cf213f865}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  30;                                     !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {5552b327-d975-43c2-b101-d65dcd454b31}, !- Handle
  {30ffd2dd-1746-4498-b94f-9649174b3ba0}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  30;                                     !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {acc1e75b-397f-480f-b293-80e769b2701c}, !- Handle
  {634c5127-3b36-467a-9d43-1c751dc7fb81}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  30;                                     !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {a707b0b4-11f8-4129-80c1-3106b1f10459}, !- Handle
  {2e6cd5cb-314f-45d1-838c-23ec5e9c1685}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  30;                                     !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {2a3a9b54-325d-4824-b61a-36b4fb4f3366}, !- Handle
  {3da8e8a6-af3c-4415-a035-72cfce874fa7}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  30;                                     !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {6fafd0fa-33e4-4cd2-9ce9-579b259b97d3}, !- Handle
  {fe42c408-35e4-4b24-bdc0-0114242266c3}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  30;                                     !- Convection Coefficient 1 {W/m2-K}

OS:AirLoopHVAC:ReturnPlenum,
  {03d06c78-94ab-498d-bd39-1c065a30c4fa}, !- Handle
  Air Loop HVAC Return Plenum 1,          !- Name
  {80671c41-a20b-4317-8fb7-55922568a85a}, !- ThermalZone
  {2b12151c-27b1-47af-a2e4-c8ad0417d426}, !- Outlet Node
  ,                                       !- Induced Air Outlet Port List
  {f308cce7-b354-4bfa-9381-50afcfbbea8b}; !- Inlet Node 1

OS:Node,
  {8f9393d1-507b-4d12-bd17-a642e65410f5}, !- Handle
  Node 27,                                !- Name
  {2b12151c-27b1-47af-a2e4-c8ad0417d426}, !- Inlet Port
  {120fd310-104b-470c-853c-3a146cbf1918}; !- Outlet Port

OS:Connection,
  {f308cce7-b354-4bfa-9381-50afcfbbea8b}, !- Handle
  {7873c113-ddcd-4695-b121-020b5574964f}, !- Source Object
  3,                                      !- Outlet Port
  {03d06c78-94ab-498d-bd39-1c065a30c4fa}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {2b12151c-27b1-47af-a2e4-c8ad0417d426}, !- Handle
  {03d06c78-94ab-498d-bd39-1c065a30c4fa}, !- Source Object
  3,                                      !- Outlet Port
  {8f9393d1-507b-4d12-bd17-a642e65410f5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {120fd310-104b-470c-853c-3a146cbf1918}, !- Handle
  {8f9393d1-507b-4d12-bd17-a642e65410f5}, !- Source Object
  3,                                      !- Outlet Port
  {8c9d86a8-5874-43a0-a86d-9dd70897a9e6}, !- Target Object
  3;                                      !- Inlet Port

OS:EnergyManagementSystem:GlobalVariable,
  {1fcdba9d-c4f9-4c8d-b14b-831678104798}, !- Handle
  central_ac_and_furnace_airloop_AH_MFR;  !- Name

OS:EnergyManagementSystem:Sensor,
  {6a240798-0107-4ca5-8707-e4738a84d64c}, !- Handle
  central_ac_and_furnace_airloop_AH_MFR_s, !- Name
  Node 8,                                 !- Output Variable or Output Meter Index Key Name
  System Node Mass Flow Rate;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:GlobalVariable,
  {0a32609b-ce86-4343-aa9f-65b486615123}, !- Handle
  central_ac_and_furnace_airloop_AH_VFR;  !- Name

OS:EnergyManagementSystem:Sensor,
  {75a97997-00c0-427a-ae08-01be2d2db0e7}, !- Handle
  central_ac_and_furnace_airloop_AH_VFR_s, !- Name
  Node 8,                                 !- Output Variable or Output Meter Index Key Name
  System Node Current Density Volume Flow Rate; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:GlobalVariable,
  {9d85a2e8-1bb2-4326-9f2c-0f31a4d7f561}, !- Handle
  central_ac_and_furnace_airloop_AH_Tout; !- Name

OS:EnergyManagementSystem:Sensor,
  {242d3638-10b8-49a0-a0ac-b7f766e02fc5}, !- Handle
  central_ac_and_furnace_airloop_AH_Tout_s, !- Name
  Node 8,                                 !- Output Variable or Output Meter Index Key Name
  System Node Temperature;                !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:GlobalVariable,
  {b180b7ef-cd2c-469e-b4ae-28e55aa070ac}, !- Handle
  central_ac_and_furnace_airloop_AH_Wout; !- Name

OS:EnergyManagementSystem:Sensor,
  {ff323bfc-7fcf-4645-8ecb-9235cceb735f}, !- Handle
  central_ac_and_furnace_airloop_AH_Wout_s, !- Name
  Node 8,                                 !- Output Variable or Output Meter Index Key Name
  System Node Humidity Ratio;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:GlobalVariable,
  {6c41c75a-e97f-49a5-8577-a58917718dbe}, !- Handle
  central_ac_and_furnace_airloop_RA_T;    !- Name

OS:EnergyManagementSystem:Sensor,
  {13b0d9ad-3bc8-4e30-a5bb-a9ce1cdce5c0}, !- Handle
  central_ac_and_furnace_airloop_RA_T_s,  !- Name
  Node 11,                                !- Output Variable or Output Meter Index Key Name
  System Node Temperature;                !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:GlobalVariable,
  {3fe07795-df9a-4a7b-a4e8-9d400a98512d}, !- Handle
  central_ac_and_furnace_airloop_Ra_W;    !- Name

OS:EnergyManagementSystem:Sensor,
  {b6916e6b-5c8f-4793-bae1-88c1d1ec58f5}, !- Handle
  central_ac_and_furnace_airloop_Ra_W_s,  !- Name
  Node 11,                                !- Output Variable or Output Meter Index Key Name
  System Node Humidity Ratio;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:GlobalVariable,
  {68181926-3f19-446c-81ea-97608a7f6077}, !- Handle
  central_ac_and_furnace_airloop_0_DZ_T;  !- Name

OS:EnergyManagementSystem:Sensor,
  {9292a925-da6f-413f-98f0-da560d54ce51}, !- Handle
  central_ac_and_furnace_airloop_0_DZ_T_s, !- Name
  attic - vented,                         !- Output Variable or Output Meter Index Key Name
  Zone Air Temperature;                   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:GlobalVariable,
  {5d6c75cf-842d-46cc-b1fe-3bff08c8320e}, !- Handle
  central_ac_and_furnace_airloop_0_DZ_W;  !- Name

OS:EnergyManagementSystem:Sensor,
  {18d92510-148c-4574-9ddb-c2ae8b61c1cb}, !- Handle
  central_ac_and_furnace_airloop_0_DZ_W_s, !- Name
  attic - vented,                         !- Output Variable or Output Meter Index Key Name
  Zone Mean Air Humidity Ratio;           !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:GlobalVariable,
  {b4318a82-0045-4b79-874b-0ae7102daef4}, !- Handle
  central_ac_and_furnace_airloop_0_SupSensLkToCond; !- Name

OS:OtherEquipment:Definition,
  {18f52edf-7bd6-480e-8493-7ef8c599ccea}, !- Handle
  central_ac_and_furnace_airloop_0_SupSensLkToCond equip, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:OtherEquipment,
  {b0808afc-8169-491c-af57-5d890b6b97c3}, !- Handle
  central_ac_and_furnace_airloop_0_SupSensLkToCond equip, !- Name
  {18f52edf-7bd6-480e-8493-7ef8c599ccea}, !- Other Equipment Definition Name
  {764c3c37-7eb2-48bc-9c40-0fec08cc9bf1}, !- Space or SpaceType Name
  {b75b758e-7877-4207-a75f-bca26cfb4f71}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  duct load;                              !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {ace207fd-976e-4c3d-9645-259943c9b673}, !- Handle
  central_ac_and_furnace_airloop_0_SupSensLkToCond_equip_act, !- Name
  {b0808afc-8169-491c-af57-5d890b6b97c3}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level,                            !- Actuated Component Control Type
  {764c3c37-7eb2-48bc-9c40-0fec08cc9bf1}; !- Zone or Space Name

OS:EnergyManagementSystem:GlobalVariable,
  {ff4f2796-f7e0-4077-9ea9-4c460d6e05a1}, !- Handle
  central_ac_and_furnace_airloop_0_SupLatLkToCond; !- Name

OS:OtherEquipment:Definition,
  {d4fb0dbd-56f4-486a-987b-233d42c55ef4}, !- Handle
  central_ac_and_furnace_airloop_0_SupLatLkToCond equip, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  1,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:OtherEquipment,
  {07b60e1c-2bb0-4a41-b004-ebcad44afaaf}, !- Handle
  central_ac_and_furnace_airloop_0_SupLatLkToCond equip, !- Name
  {d4fb0dbd-56f4-486a-987b-233d42c55ef4}, !- Other Equipment Definition Name
  {764c3c37-7eb2-48bc-9c40-0fec08cc9bf1}, !- Space or SpaceType Name
  {b75b758e-7877-4207-a75f-bca26cfb4f71}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  duct load;                              !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {288149c0-1140-4d56-b8c8-9714293479cf}, !- Handle
  central_ac_and_furnace_airloop_0_SupLatLkToCond_equip_act, !- Name
  {07b60e1c-2bb0-4a41-b004-ebcad44afaaf}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level,                            !- Actuated Component Control Type
  {764c3c37-7eb2-48bc-9c40-0fec08cc9bf1}; !- Zone or Space Name

OS:EnergyManagementSystem:GlobalVariable,
  {854b03e4-7396-4ee3-9fae-3534df7cddbd}, !- Handle
  central_ac_and_furnace_airloop_0_SupCondToLv; !- Name

OS:OtherEquipment:Definition,
  {e2100762-3d63-44ba-95e6-e4c150bb56d8}, !- Handle
  central_ac_and_furnace_airloop_0_SupCondToLv equip, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:OtherEquipment,
  {19e605ff-83c5-4072-8bea-d9ff4cc9666b}, !- Handle
  central_ac_and_furnace_airloop_0_SupCondToLv equip, !- Name
  {e2100762-3d63-44ba-95e6-e4c150bb56d8}, !- Other Equipment Definition Name
  {764c3c37-7eb2-48bc-9c40-0fec08cc9bf1}, !- Space or SpaceType Name
  {b75b758e-7877-4207-a75f-bca26cfb4f71}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  duct load;                              !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {bda4a69f-9462-4cc3-9243-d0e68fe73a7c}, !- Handle
  central_ac_and_furnace_airloop_0_SupCondToLv_equip_act, !- Name
  {19e605ff-83c5-4072-8bea-d9ff4cc9666b}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level,                            !- Actuated Component Control Type
  {764c3c37-7eb2-48bc-9c40-0fec08cc9bf1}; !- Zone or Space Name

OS:EnergyManagementSystem:GlobalVariable,
  {090a66d7-e0d7-4d67-a7bf-6c5bff7ccc22}, !- Handle
  central_ac_and_furnace_airloop_0_RetCondToRP; !- Name

OS:OtherEquipment:Definition,
  {cebb1ef1-4050-4d81-aa2a-a4fc19f693ee}, !- Handle
  central_ac_and_furnace_airloop_0_RetCondToRP equip, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:OtherEquipment,
  {8faf04e7-521f-4cd7-9b5d-55231d1c3633}, !- Handle
  central_ac_and_furnace_airloop_0_RetCondToRP equip, !- Name
  {cebb1ef1-4050-4d81-aa2a-a4fc19f693ee}, !- Other Equipment Definition Name
  {d871d4e0-ec2d-4f15-ab4c-8fee0ecbaf92}, !- Space or SpaceType Name
  {b75b758e-7877-4207-a75f-bca26cfb4f71}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  duct load;                              !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {0452aa2a-9f8a-4963-81bf-7af41ade76ea}, !- Handle
  central_ac_and_furnace_airloop_0_RetCondToRP_equip_act, !- Name
  {8faf04e7-521f-4cd7-9b5d-55231d1c3633}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level,                            !- Actuated Component Control Type
  {d871d4e0-ec2d-4f15-ab4c-8fee0ecbaf92}; !- Zone or Space Name

OS:EnergyManagementSystem:GlobalVariable,
  {41464718-907f-426b-97e6-ed76ac77b1eb}, !- Handle
  central_ac_and_furnace_airloop_0_RetSensLkToRP; !- Name

OS:OtherEquipment:Definition,
  {98df3e36-28e5-47eb-bc2c-bbbe059ce532}, !- Handle
  central_ac_and_furnace_airloop_0_RetSensLkToRP equip, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:OtherEquipment,
  {ef661488-ff81-44f3-b726-530ab1eb0c4e}, !- Handle
  central_ac_and_furnace_airloop_0_RetSensLkToRP equip, !- Name
  {98df3e36-28e5-47eb-bc2c-bbbe059ce532}, !- Other Equipment Definition Name
  {d871d4e0-ec2d-4f15-ab4c-8fee0ecbaf92}, !- Space or SpaceType Name
  {b75b758e-7877-4207-a75f-bca26cfb4f71}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  duct load;                              !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {93acf67e-df52-4fb6-b32c-86e564771ea9}, !- Handle
  central_ac_and_furnace_airloop_0_RetSensLkToRP_equip_act, !- Name
  {ef661488-ff81-44f3-b726-530ab1eb0c4e}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level,                            !- Actuated Component Control Type
  {d871d4e0-ec2d-4f15-ab4c-8fee0ecbaf92}; !- Zone or Space Name

OS:EnergyManagementSystem:GlobalVariable,
  {f109bff7-9243-41ab-a3e9-cd51295dc95c}, !- Handle
  central_ac_and_furnace_airloop_0_RetLatLkToRP; !- Name

OS:OtherEquipment:Definition,
  {0a2dafdc-de18-4bf2-9dfb-4fcf57b6bd52}, !- Handle
  central_ac_and_furnace_airloop_0_RetLatLkToRP equip, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  1,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:OtherEquipment,
  {c3ce98b8-c576-47ef-a088-443470476f81}, !- Handle
  central_ac_and_furnace_airloop_0_RetLatLkToRP equip, !- Name
  {0a2dafdc-de18-4bf2-9dfb-4fcf57b6bd52}, !- Other Equipment Definition Name
  {d871d4e0-ec2d-4f15-ab4c-8fee0ecbaf92}, !- Space or SpaceType Name
  {b75b758e-7877-4207-a75f-bca26cfb4f71}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  duct load;                              !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {27afcdf3-4cdb-436d-9ec8-90c2550e42f8}, !- Handle
  central_ac_and_furnace_airloop_0_RetLatLkToRP_equip_act, !- Name
  {c3ce98b8-c576-47ef-a088-443470476f81}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level,                            !- Actuated Component Control Type
  {d871d4e0-ec2d-4f15-ab4c-8fee0ecbaf92}; !- Zone or Space Name

OS:EnergyManagementSystem:GlobalVariable,
  {8bc0cb99-2f0f-4440-8cc8-af94f1da9ac4}, !- Handle
  central_ac_and_furnace_airloop_0_SupCondToDZ; !- Name

OS:OtherEquipment:Definition,
  {298bf541-3204-4ec1-9a3d-a0bd8e38a416}, !- Handle
  central_ac_and_furnace_airloop_0_SupCondToDZ equip, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:OtherEquipment,
  {77e21928-44d3-4675-a565-f652fb74b2ef}, !- Handle
  central_ac_and_furnace_airloop_0_SupCondToDZ equip, !- Name
  {298bf541-3204-4ec1-9a3d-a0bd8e38a416}, !- Other Equipment Definition Name
  {4be02688-fc42-43da-8395-e7d925cc3f0c}, !- Space or SpaceType Name
  {b75b758e-7877-4207-a75f-bca26cfb4f71}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {495bfedd-93da-4156-acbe-43c9bf62a316}, !- Handle
  central_ac_and_furnace_airloop_0_SupCondToDZ_equip_act, !- Name
  {77e21928-44d3-4675-a565-f652fb74b2ef}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level,                            !- Actuated Component Control Type
  {4be02688-fc42-43da-8395-e7d925cc3f0c}; !- Zone or Space Name

OS:EnergyManagementSystem:GlobalVariable,
  {a91b3f16-d92d-4b1f-9967-c6be5d3b7811}, !- Handle
  central_ac_and_furnace_airloop_0_RetCondToDZ; !- Name

OS:OtherEquipment:Definition,
  {bff776ee-ef39-4812-8d8a-e3ca3f3f48ac}, !- Handle
  central_ac_and_furnace_airloop_0_RetCondToDZ equip, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:OtherEquipment,
  {3ebbdc49-6f13-45ca-85c0-17bb14e86b73}, !- Handle
  central_ac_and_furnace_airloop_0_RetCondToDZ equip, !- Name
  {bff776ee-ef39-4812-8d8a-e3ca3f3f48ac}, !- Other Equipment Definition Name
  {4be02688-fc42-43da-8395-e7d925cc3f0c}, !- Space or SpaceType Name
  {b75b758e-7877-4207-a75f-bca26cfb4f71}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {0acc8cfe-b79e-4290-8d8a-e40a79f1819c}, !- Handle
  central_ac_and_furnace_airloop_0_RetCondToDZ_equip_act, !- Name
  {3ebbdc49-6f13-45ca-85c0-17bb14e86b73}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level,                            !- Actuated Component Control Type
  {4be02688-fc42-43da-8395-e7d925cc3f0c}; !- Zone or Space Name

OS:EnergyManagementSystem:GlobalVariable,
  {7ad8cf7f-7190-4e93-bd73-860647a6044e}, !- Handle
  central_ac_and_furnace_airloop_0_SupSensLkToDZ; !- Name

OS:OtherEquipment:Definition,
  {6345c40a-a8a0-4fc3-94e1-a41a4c67027a}, !- Handle
  central_ac_and_furnace_airloop_0_SupSensLkToDZ equip, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:OtherEquipment,
  {0692aabe-4df2-4879-978b-2d277a453622}, !- Handle
  central_ac_and_furnace_airloop_0_SupSensLkToDZ equip, !- Name
  {6345c40a-a8a0-4fc3-94e1-a41a4c67027a}, !- Other Equipment Definition Name
  {4be02688-fc42-43da-8395-e7d925cc3f0c}, !- Space or SpaceType Name
  {b75b758e-7877-4207-a75f-bca26cfb4f71}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {2551b066-f098-4900-8af3-18fe8b45d455}, !- Handle
  central_ac_and_furnace_airloop_0_SupSensLkToDZ_equip_act, !- Name
  {0692aabe-4df2-4879-978b-2d277a453622}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level,                            !- Actuated Component Control Type
  {4be02688-fc42-43da-8395-e7d925cc3f0c}; !- Zone or Space Name

OS:EnergyManagementSystem:GlobalVariable,
  {5ec03e04-654c-47e7-bf60-8d847195a89b}, !- Handle
  central_ac_and_furnace_airloop_0_SupLatLkToDZ; !- Name

OS:OtherEquipment:Definition,
  {d11a4fc0-6f82-4e8d-ac62-4710fda1c900}, !- Handle
  central_ac_and_furnace_airloop_0_SupLatLkToDZ equip, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  1,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:OtherEquipment,
  {fc185110-3f96-412c-b1d2-56824b88d580}, !- Handle
  central_ac_and_furnace_airloop_0_SupLatLkToDZ equip, !- Name
  {d11a4fc0-6f82-4e8d-ac62-4710fda1c900}, !- Other Equipment Definition Name
  {4be02688-fc42-43da-8395-e7d925cc3f0c}, !- Space or SpaceType Name
  {b75b758e-7877-4207-a75f-bca26cfb4f71}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {19b3af1f-94db-4281-8bcd-99e781a20f37}, !- Handle
  central_ac_and_furnace_airloop_0_SupLatLkToDZ_equip_act, !- Name
  {fc185110-3f96-412c-b1d2-56824b88d580}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level,                            !- Actuated Component Control Type
  {4be02688-fc42-43da-8395-e7d925cc3f0c}; !- Zone or Space Name

OS:EnergyManagementSystem:GlobalVariable,
  {6240669d-337c-4d7e-8aa1-718cbb50f571}, !- Handle
  central_ac_and_furnace_airloop_0_ZoneMixDZToCond; !- Name

OS:ZoneMixing,
  {afb36573-c9cb-4948-8aef-173fcac52466}, !- Handle
  central_ac_and_furnace_airloop_0_ZoneMixDZToCond mix, !- Name
  {3278f24f-205b-4752-947c-12d4a6810bc4}, !- Zone or Space Name
  {b2403917-71e6-4095-859b-de397814a37c}, !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  {b88e5cfd-6cbf-4249-a9b3-544ce990a5d6}, !- Source Zone or Space Name
  ,                                       !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  ,                                       !- Minimum Receiving Temperature Schedule Name
  ,                                       !- Maximum Receiving Temperature Schedule Name
  ,                                       !- Minimum Source Temperature Schedule Name
  ,                                       !- Maximum Source Temperature Schedule Name
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  ;                                       !- Maximum Outdoor Temperature Schedule Name

OS:Schedule:Constant,
  {b2403917-71e6-4095-859b-de397814a37c}, !- Handle
  Always On Continuous,                   !- Name
  {02aa6b6a-a2ed-44e9-855a-a4a9baec1d54}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {02aa6b6a-a2ed-44e9-855a-a4a9baec1d54}, !- Handle
  Fractional 1,                           !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ;                                       !- Unit Type

OS:EnergyManagementSystem:Actuator,
  {71636373-3a3e-46ea-92f8-e720076da667}, !- Handle
  central_ac_and_furnace_airloop_0_ZoneMixDZToCond_mix_act, !- Name
  {afb36573-c9cb-4948-8aef-173fcac52466}, !- Actuated Component Name
  ZoneMixing,                             !- Actuated Component Type
  Air Exchange Flow Rate,                 !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:AdditionalProperties,
  {21a4a96a-3957-406e-818d-f35d2acf5d89}, !- Handle
  {afb36573-c9cb-4948-8aef-173fcac52466}, !- Object Name
  ObjectType,                             !- Feature Name 1
  String,                                 !- Feature Data Type 1
  duct load;                              !- Feature Value 1

OS:EnergyManagementSystem:GlobalVariable,
  {96076c70-e99a-43fd-b626-ba373213da9e}, !- Handle
  central_ac_and_furnace_airloop_0_ZoneMixCondToDZ; !- Name

OS:ZoneMixing,
  {b2f1f245-abda-4618-a582-e4d4eb5012b7}, !- Handle
  central_ac_and_furnace_airloop_0_ZoneMixCondToDZ mix, !- Name
  {b88e5cfd-6cbf-4249-a9b3-544ce990a5d6}, !- Zone or Space Name
  {b2403917-71e6-4095-859b-de397814a37c}, !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  {3278f24f-205b-4752-947c-12d4a6810bc4}, !- Source Zone or Space Name
  ,                                       !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  ,                                       !- Minimum Receiving Temperature Schedule Name
  ,                                       !- Maximum Receiving Temperature Schedule Name
  ,                                       !- Minimum Source Temperature Schedule Name
  ,                                       !- Maximum Source Temperature Schedule Name
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  ;                                       !- Maximum Outdoor Temperature Schedule Name

OS:EnergyManagementSystem:Actuator,
  {39d3bfdc-79fb-48eb-b5d5-51c9b355a9cc}, !- Handle
  central_ac_and_furnace_airloop_0_ZoneMixCondToDZ_mix_act, !- Name
  {b2f1f245-abda-4618-a582-e4d4eb5012b7}, !- Actuated Component Name
  ZoneMixing,                             !- Actuated Component Type
  Air Exchange Flow Rate,                 !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:AdditionalProperties,
  {19df261f-6e0a-4c84-b62c-d07ce5bff33e}, !- Handle
  {b2f1f245-abda-4618-a582-e4d4eb5012b7}, !- Object Name
  ObjectType,                             !- Feature Name 1
  String,                                 !- Feature Data Type 1
  duct load;                              !- Feature Value 1

OS:EnergyManagementSystem:Subroutine,
  {bf503c6f-94f2-4750-ae47-25a11847b670}, !- Handle
  central_ac_and_furnace_airloop_0_duct_subroutine, !- Name
  Set AH_MFR = central_ac_and_furnace_airloop_AH_MFR / 1, !- Program Line 1
  If AH_MFR>0,                            !- Program Line 2
  Set AH_Tout = central_ac_and_furnace_airloop_AH_Tout, !- Program Line 3
  Set AH_Wout = central_ac_and_furnace_airloop_AH_Wout, !- Program Line 4
  Set RA_T = central_ac_and_furnace_airloop_RA_T, !- Program Line 5
  Set RA_W = central_ac_and_furnace_airloop_Ra_W, !- Program Line 6
  Set Fan_RTF = central_ac_and_furnace_airloop_Fan_RTF, !- Program Line 7
  Set DZ_T = central_ac_and_furnace_airloop_0_DZ_T, !- Program Line 8
  Set DZ_W = central_ac_and_furnace_airloop_0_DZ_W, !- Program Line 9
  Set AH_VFR = central_ac_and_furnace_airloop_AH_VFR / 1, !- Program Line 10
  Set h_SA = (@HFnTdbW AH_Tout AH_Wout),  !- Program Line 11
  Set h_RA = (@HFnTdbW RA_T RA_W),        !- Program Line 12
  Set h_fg = (@HfgAirFnWTdb AH_Wout AH_Tout), !- Program Line 13
  Set h_DZ = (@HFnTdbW DZ_T DZ_W),        !- Program Line 14
  Set air_cp = 1006.0,                    !- Program Line 15
  Set f_sup = 0.067,                      !- Program Line 16
  Set f_ret = 0.033,                      !- Program Line 17
  Set sup_lk_mfr = f_sup * AH_MFR,        !- Program Line 18
  Set ret_lk_mfr = f_ret * AH_MFR,        !- Program Line 19
  Set SupTotLkToCond = sup_lk_mfr*(h_RA - h_SA), !- Program Line 20
  Set SupLatLkToCond = sup_lk_mfr*h_fg*(RA_W-AH_Wout), !- Program Line 21
  Set SupSensLkToCond = SupTotLkToCond-SupLatLkToCond, !- Program Line 22
  Set supply_ua = 40.383,                 !- Program Line 23
  Set eTm = 0-((Fan_RTF/(AH_MFR*air_cp))*supply_ua), !- Program Line 24
  Set t_sup = DZ_T+((AH_Tout-DZ_T)*(@Exp eTm)), !- Program Line 25
  Set SupCondToCond = AH_MFR*air_cp*(t_sup-AH_Tout), !- Program Line 26
  Set SupCondToDZ = 0-SupCondToCond,      !- Program Line 27
  Set return_ua = 13.822,                 !- Program Line 28
  Set eTm = 0-((Fan_RTF/(AH_MFR*air_cp))*return_ua), !- Program Line 29
  Set t_ret = DZ_T+((RA_T-DZ_T)*(@Exp eTm)), !- Program Line 30
  Set RetCondToRP = AH_MFR*air_cp*(t_ret-RA_T), !- Program Line 31
  Set RetCondToDZ = 0-RetCondToRP,        !- Program Line 32
  Set RetLatLkToRP = 0,                   !- Program Line 33
  Set RetSensLkToRP = ret_lk_mfr*air_cp*(DZ_T-RA_T), !- Program Line 34
  Set SupTotLkToDZ = sup_lk_mfr*(h_SA-h_DZ), !- Program Line 35
  Set SupLatLkToDZ = sup_lk_mfr*h_fg*(AH_Wout-DZ_W), !- Program Line 36
  Set SupSensLkToDZ = SupTotLkToDZ-SupLatLkToDZ, !- Program Line 37
  Set f_imbalance = f_sup-f_ret,          !- Program Line 38
  Set oa_vfr = 1.0 * f_imbalance * AH_VFR, !- Program Line 39
  Set sup_lk_vfr = f_sup * AH_VFR,        !- Program Line 40
  Set ret_lk_vfr = f_ret * AH_VFR,        !- Program Line 41
  If f_sup > f_ret,                       !- Program Line 42
  Set ZoneMixCondToDZ = 0,                !- Program Line 43
  Set ZoneMixDZToCond = (sup_lk_vfr-ret_lk_vfr)-oa_vfr, !- Program Line 44
  Else,                                   !- Program Line 45
  Set ZoneMixCondToDZ = (ret_lk_vfr-sup_lk_vfr)+oa_vfr, !- Program Line 46
  Set ZoneMixDZToCond = 0,                !- Program Line 47
  EndIf,                                  !- Program Line 48
  Else,                                   !- Program Line 49
  Set SupLatLkToCond = 0,                 !- Program Line 50
  Set SupSensLkToCond = 0,                !- Program Line 51
  Set SupCondToCond = 0,                  !- Program Line 52
  Set RetCondToRP = 0,                    !- Program Line 53
  Set RetLatLkToRP = 0,                   !- Program Line 54
  Set RetSensLkToRP = 0,                  !- Program Line 55
  Set RetCondToDZ = 0,                    !- Program Line 56
  Set SupCondToDZ = 0,                    !- Program Line 57
  Set SupLatLkToDZ = 0,                   !- Program Line 58
  Set SupSensLkToDZ = 0,                  !- Program Line 59
  Set ZoneMixCondToDZ = 0,                !- Program Line 60
  Set ZoneMixDZToCond = 0,                !- Program Line 61
  EndIf,                                  !- Program Line 62
  Set central_ac_and_furnace_airloop_0_SupLatLkToCond = SupLatLkToCond, !- Program Line 63
  Set central_ac_and_furnace_airloop_0_SupSensLkToCond = SupSensLkToCond, !- Program Line 64
  Set central_ac_and_furnace_airloop_0_SupCondToLv = SupCondToCond, !- Program Line 65
  Set central_ac_and_furnace_airloop_0_RetCondToRP = RetCondToRP, !- Program Line 66
  Set central_ac_and_furnace_airloop_0_RetLatLkToRP = RetLatLkToRP, !- Program Line 67
  Set central_ac_and_furnace_airloop_0_RetSensLkToRP = RetSensLkToRP, !- Program Line 68
  Set central_ac_and_furnace_airloop_0_RetCondToDZ = RetCondToDZ, !- Program Line 69
  Set central_ac_and_furnace_airloop_0_SupCondToDZ = SupCondToDZ, !- Program Line 70
  Set central_ac_and_furnace_airloop_0_SupLatLkToDZ = SupLatLkToDZ, !- Program Line 71
  Set central_ac_and_furnace_airloop_0_SupSensLkToDZ = SupSensLkToDZ, !- Program Line 72
  Set central_ac_and_furnace_airloop_0_ZoneMixCondToDZ = ZoneMixCondToDZ, !- Program Line 73
  Set central_ac_and_furnace_airloop_0_ZoneMixDZToCond = ZoneMixDZToCond; !- Program Line 74

OS:EnergyManagementSystem:Program,
  {cd6c3f6f-1bfb-49c2-a47b-cb238f684ac2}, !- Handle
  central_ac_and_furnace_airloop_0_duct_program, !- Name
  Set central_ac_and_furnace_airloop_AH_MFR = central_ac_and_furnace_airloop_AH_MFR_s, !- Program Line 1
  Set central_ac_and_furnace_airloop_Fan_RTF = 0, !- Program Line 2
  Set central_ac_and_furnace_airloop_Fan_RTF = central_ac_and_furnace_airloop_Fan_RTF + central_ac_and_furnace_airloop_Fan_RTF_s, !- Program Line 3
  Set central_ac_and_furnace_airloop_Fan_RTF = central_ac_and_furnace_airloop_Fan_RTF + central_ac_and_furnace_airloop_Fan_RTF_s_1, !- Program Line 4
  Set central_ac_and_furnace_airloop_AH_VFR = central_ac_and_furnace_airloop_AH_VFR_s, !- Program Line 5
  Set central_ac_and_furnace_airloop_AH_Tout = central_ac_and_furnace_airloop_AH_Tout_s, !- Program Line 6
  Set central_ac_and_furnace_airloop_AH_Wout = central_ac_and_furnace_airloop_AH_Wout_s, !- Program Line 7
  Set central_ac_and_furnace_airloop_RA_T = central_ac_and_furnace_airloop_RA_T_s, !- Program Line 8
  Set central_ac_and_furnace_airloop_Ra_W = central_ac_and_furnace_airloop_Ra_W_s, !- Program Line 9
  Set central_ac_and_furnace_airloop_0_DZ_T = central_ac_and_furnace_airloop_0_DZ_T_s, !- Program Line 10
  Set central_ac_and_furnace_airloop_0_DZ_W = central_ac_and_furnace_airloop_0_DZ_W_s, !- Program Line 11
  Run central_ac_and_furnace_airloop_0_duct_subroutine, !- Program Line 12
  Set central_ac_and_furnace_airloop_0_SupSensLkToCond_equip_act = central_ac_and_furnace_airloop_0_SupSensLkToCond, !- Program Line 13
  Set central_ac_and_furnace_airloop_0_SupLatLkToCond_equip_act = central_ac_and_furnace_airloop_0_SupLatLkToCond, !- Program Line 14
  Set central_ac_and_furnace_airloop_0_SupCondToLv_equip_act = central_ac_and_furnace_airloop_0_SupCondToLv, !- Program Line 15
  Set central_ac_and_furnace_airloop_0_RetSensLkToRP_equip_act = central_ac_and_furnace_airloop_0_RetSensLkToRP, !- Program Line 16
  Set central_ac_and_furnace_airloop_0_RetLatLkToRP_equip_act = central_ac_and_furnace_airloop_0_RetLatLkToRP, !- Program Line 17
  Set central_ac_and_furnace_airloop_0_RetCondToRP_equip_act = central_ac_and_furnace_airloop_0_RetCondToRP, !- Program Line 18
  Set central_ac_and_furnace_airloop_0_RetCondToDZ_equip_act = central_ac_and_furnace_airloop_0_RetCondToDZ, !- Program Line 19
  Set central_ac_and_furnace_airloop_0_SupCondToDZ_equip_act = central_ac_and_furnace_airloop_0_SupCondToDZ, !- Program Line 20
  Set central_ac_and_furnace_airloop_0_SupSensLkToDZ_equip_act = central_ac_and_furnace_airloop_0_SupSensLkToDZ, !- Program Line 21
  Set central_ac_and_furnace_airloop_0_SupLatLkToDZ_equip_act = central_ac_and_furnace_airloop_0_SupLatLkToDZ, !- Program Line 22
  Set central_ac_and_furnace_airloop_0_ZoneMixDZToCond_mix_act = central_ac_and_furnace_airloop_0_ZoneMixDZToCond, !- Program Line 23
  Set central_ac_and_furnace_airloop_0_ZoneMixCondToDZ_mix_act = central_ac_and_furnace_airloop_0_ZoneMixCondToDZ; !- Program Line 24

OS:EnergyManagementSystem:ProgramCallingManager,
  {9194096c-5ee8-457f-bcfa-b5f5c5d36330}, !- Handle
  central_ac_and_furnace_airloop_0_duct_program calling manager, !- Name
  EndOfSystemTimestepAfterHVACReporting,  !- EnergyPlus Model Calling Point
  {cd6c3f6f-1bfb-49c2-a47b-cb238f684ac2}; !- Program Name 1

OS:Schedule:Ruleset,
  {e778c4e2-515e-4020-9728-d164efffa63c}, !- Handle
  natural vent schedule,                  !- Name
  {b0ab891b-96ad-4cbb-99c2-901074cb1531}, !- Schedule Type Limits Name
  {53825521-809c-44ce-ac24-e8b60a89d153}; !- Default Day Schedule Name

OS:Schedule:Day,
  {53825521-809c-44ce-ac24-e8b60a89d153}, !- Handle
  natural vent schedule default day,      !- Name
  {b0ab891b-96ad-4cbb-99c2-901074cb1531}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {6f99dd07-c0b8-490f-962e-499ebdd1acb0}, !- Handle
  natural vent schedule rule,             !- Name
  {e778c4e2-515e-4020-9728-d164efffa63c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {0ab36120-6025-4cc2-8869-3f522016723e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0ab36120-6025-4cc2-8869-3f522016723e}, !- Handle
  natural vent schedule avail day,        !- Name
  {b0ab891b-96ad-4cbb-99c2-901074cb1531}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {3d3dd7fd-0306-4681-8301-e882c3060a4a}, !- Handle
  natural_vent_s,                         !- Name
  natural vent schedule,                  !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {182dfa5e-3f32-4f3a-9a01-8ca202b6cdd6}, !- Handle
  htg_sp_s,                               !- Name
  heating setpoint,                       !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {9daeecd8-734b-4ea6-a51e-4a1f3526f0df}, !- Handle
  clg_sp_s,                               !- Name
  cooling setpoint,                       !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:SpaceInfiltration:DesignFlowRate,
  {fbcb0884-822c-426d-93c0-77da96c9f71c}, !- Handle
  natural vent flow,                      !- Name
  {764c3c37-7eb2-48bc-9c40-0fec08cc9bf1}, !- Space or SpaceType Name
  {b75b758e-7877-4207-a75f-bca26cfb4f71}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:EnergyManagementSystem:Actuator,
  {9a908bb7-0d45-422e-9aec-94a4869b261e}, !- Handle
  natural_vent_flow_act,                  !- Name
  {fbcb0884-822c-426d-93c0-77da96c9f71c}, !- Actuated Component Name
  Zone Infiltration,                      !- Actuated Component Type
  Air Exchange Flow Rate,                 !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:AdditionalProperties,
  {719c9ad8-21d1-4809-8f7f-873ad01fbd57}, !- Handle
  {fbcb0884-822c-426d-93c0-77da96c9f71c}, !- Object Name
  ObjectType,                             !- Feature Name 1
  String,                                 !- Feature Data Type 1
  natural vent;                           !- Feature Value 1

OS:SpaceInfiltration:DesignFlowRate,
  {8336dd0f-31c3-420b-8d2f-d41a9f0b3456}, !- Handle
  whole house fan flow,                   !- Name
  {764c3c37-7eb2-48bc-9c40-0fec08cc9bf1}, !- Space or SpaceType Name
  {b75b758e-7877-4207-a75f-bca26cfb4f71}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:EnergyManagementSystem:Actuator,
  {44b89776-8cc4-40b2-af99-107d9e665241}, !- Handle
  whole_house_fan_flow_act,               !- Name
  {8336dd0f-31c3-420b-8d2f-d41a9f0b3456}, !- Actuated Component Name
  Zone Infiltration,                      !- Actuated Component Type
  Air Exchange Flow Rate,                 !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:AdditionalProperties,
  {48b24fff-9238-4d30-87c7-4d91953b9a62}, !- Handle
  {8336dd0f-31c3-420b-8d2f-d41a9f0b3456}, !- Object Name
  ObjectType,                             !- Feature Name 1
  String,                                 !- Feature Data Type 1
  whole house fan;                        !- Feature Value 1

OS:ElectricEquipment:Definition,
  {9daffe1e-5760-455b-ae8c-29b387568dea}, !- Handle
  whole house fan,                        !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:ElectricEquipment,
  {b92e527e-5a21-4a6c-8733-9ffd43715a78}, !- Handle
  whole house fan,                        !- Name
  {9daffe1e-5760-455b-ae8c-29b387568dea}, !- Electric Equipment Definition Name
  {764c3c37-7eb2-48bc-9c40-0fec08cc9bf1}, !- Space or SpaceType Name
  {b75b758e-7877-4207-a75f-bca26cfb4f71}, !- Schedule Name
  ,                                       !- Multiplier
  whole house fan;                        !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {ff156e66-85dc-4b4c-8425-57d48aca0672}, !- Handle
  whole_house_fan_act,                    !- Name
  {b92e527e-5a21-4a6c-8733-9ffd43715a78}, !- Actuated Component Name
  ElectricEquipment,                      !- Actuated Component Type
  Electricity Rate,                       !- Actuated Component Control Type
  {764c3c37-7eb2-48bc-9c40-0fec08cc9bf1}; !- Zone or Space Name

OS:ZoneMixing,
  {d5389c9a-d5c6-4bf5-9b3a-e6b17f3a69aa}, !- Handle
  whole house fan mix,                    !- Name
  {b88e5cfd-6cbf-4249-a9b3-544ce990a5d6}, !- Zone or Space Name
  {b2403917-71e6-4095-859b-de397814a37c}, !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  {3278f24f-205b-4752-947c-12d4a6810bc4}, !- Source Zone or Space Name
  ,                                       !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  ,                                       !- Minimum Receiving Temperature Schedule Name
  ,                                       !- Maximum Receiving Temperature Schedule Name
  ,                                       !- Minimum Source Temperature Schedule Name
  ,                                       !- Maximum Source Temperature Schedule Name
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  ;                                       !- Maximum Outdoor Temperature Schedule Name

OS:EnergyManagementSystem:Actuator,
  {995052b0-db9a-4fcb-8304-39d14613a71a}, !- Handle
  whole_house_fan_mix_act,                !- Name
  {d5389c9a-d5c6-4bf5-9b3a-e6b17f3a69aa}, !- Actuated Component Name
  ZoneMixing,                             !- Actuated Component Type
  Air Exchange Flow Rate,                 !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {46d7e3b8-d60f-4100-8514-c67153481c52}, !- Handle
  natural_vent_program,                   !- Name
  Set Tin = tin_s,                        !- Program Line 1
  Set Tout = tout_s,                      !- Program Line 2
  Set Wout = out_wt_s,                    !- Program Line 3
  Set Pbar = out_pb_s,                    !- Program Line 4
  Set Phiout = (@RhFnTdbWPb Tout Wout Pbar), !- Program Line 5
  Set MaxHR = 0.0115,                     !- Program Line 6
  Set MaxRH = 0.7,                        !- Program Line 7
  Set Tnvsp = (htg_sp_s + clg_sp_s) / 2,  !- Program Line 8
  Set NVavail = natural_vent_s,           !- Program Line 9
  Set ClgSsnAvail = cool_season,          !- Program Line 10
  Set natural_vent_flow_act = 0,          !- Program Line 11
  Set whole_house_fan_flow_act = 0,       !- Program Line 12
  Set whole_house_fan_mix_act = 0,        !- Program Line 13
  Set whole_house_fan_act = 0,            !- Program Line 14
  If ((Wout < MaxHR) && (Phiout < MaxRH) && (Tin > Tout) && (Tin > Tnvsp) && (ClgSsnAvail > 0)), !- Program Line 15
  Set WHF_Flow = 0,                       !- Program Line 16
  Set Adj = (Tin-Tnvsp)/(Tin-Tout),       !- Program Line 17
  Set Adj = (@Min Adj 1),                 !- Program Line 18
  Set Adj = (@Max Adj 0),                 !- Program Line 19
  If (WHF_Flow > 0),                      !- Program Line 20
  Set whole_house_fan_flow_act = WHF_Flow*Adj, !- Program Line 21
  Set whole_house_fan_mix_act = WHF_Flow*Adj, !- Program Line 22
  Set WHF_W = 0,                          !- Program Line 23
  Set whole_house_fan_act = WHF_W*Adj,    !- Program Line 24
  ElseIf (NVavail > 0),                   !- Program Line 25
  Set NVArea = 10367.533329408003,        !- Program Line 26
  Set Cs = 0.00017937135914540493,        !- Program Line 27
  Set Cw = 8.70903777141566e-05,          !- Program Line 28
  Set Tdiff = Tin-Tout,                   !- Program Line 29
  Set dT = (@Abs Tdiff),                  !- Program Line 30
  Set Vwind = site_vw_s,                  !- Program Line 31
  Set SGNV = NVArea*Adj*((((Cs*dT)+(Cw*(Vwind^2)))^0.5)/1000), !- Program Line 32
  Set MaxNV = 2.1369780228096005,         !- Program Line 33
  Set natural_vent_flow_act = (@Min SGNV MaxNV), !- Program Line 34
  EndIf,                                  !- Program Line 35
  EndIf;                                  !- Program Line 36

OS:AdditionalProperties,
  {899d205f-a8ba-4ede-be5f-4daa266496c2}, !- Handle
  {46d7e3b8-d60f-4100-8514-c67153481c52}, !- Object Name
  ObjectType,                             !- Feature Name 1
  String,                                 !- Feature Data Type 1
  natural vent;                           !- Feature Value 1

OS:EnergyManagementSystem:ProgramCallingManager,
  {07056031-f17c-40c0-bbad-adb76e4acb8a}, !- Handle
  natural_vent_program calling manager,   !- Name
  BeginZoneTimestepAfterInitHeatBalance,  !- EnergyPlus Model Calling Point
  {46d7e3b8-d60f-4100-8514-c67153481c52}; !- Program Name 1

OS:EnergyManagementSystem:OutputVariable,
  {4a6b32aa-6f4d-4383-a57c-272f267a701e}, !- Handle
  natural_vent_flow_act_timeseries_outvar, !- Name
  natural_vent_flow_act,                  !- EMS Variable Name
  Averaged,                               !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  {46d7e3b8-d60f-4100-8514-c67153481c52}, !- EMS Program or Subroutine Name
  m^/s;                                   !- Units

OS:EnergyManagementSystem:OutputVariable,
  {30a1531b-5cd2-4c28-bd2c-f48c378560b5}, !- Handle
  whole_house_fan_flow_act_timeseries_outvar, !- Name
  whole_house_fan_flow_act,               !- EMS Variable Name
  Averaged,                               !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  {46d7e3b8-d60f-4100-8514-c67153481c52}, !- EMS Program or Subroutine Name
  m^/s;                                   !- Units

OS:SpaceInfiltration:EffectiveLeakageArea,
  {72ff0522-baf5-4324-a9b5-1435590df542}, !- Handle
  infil|garage 1,                         !- Name
  {7e06ac9f-690d-4221-b54e-0d1ec810245e}, !- Space or SpaceType Name
  {b75b758e-7877-4207-a75f-bca26cfb4f71}, !- Schedule Name
  543.67451382748,                        !- Effective Air Leakage Area {cm2}
  0.000258294757169383,                   !- Stack Coefficient
  6.19542362753988e-05;                   !- Wind Coefficient

OS:SpaceInfiltration:EffectiveLeakageArea,
  {f3328066-89a9-4436-9261-38afe779dd17}, !- Handle
  infil|attic - vented 1,                 !- Name
  {4be02688-fc42-43da-8395-e7d925cc3f0c}, !- Space or SpaceType Name
  {b75b758e-7877-4207-a75f-bca26cfb4f71}, !- Schedule Name
  3520.6731134784,                        !- Effective Air Leakage Area {cm2}
  0.000545622711422283,                   !- Stack Coefficient
  4.38393209631344e-05;                   !- Wind Coefficient

OS:Schedule:Constant,
  {eaff13f6-c0fc-40a5-8649-bd2246be948f}, !- Handle
  mech vent house fan schedule,           !- Name
  {ae83f92b-9b3b-435f-9595-5b42b63579ff}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ElectricEquipment:Definition,
  {c282fb5f-9554-404e-8d1c-1ca1b71e6ad7}, !- Handle
  mech vent house fan,                    !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:ElectricEquipment,
  {a559ae8c-cdc6-4851-8b8c-d20269c0e033}, !- Handle
  mech vent house fan,                    !- Name
  {c282fb5f-9554-404e-8d1c-1ca1b71e6ad7}, !- Electric Equipment Definition Name
  {764c3c37-7eb2-48bc-9c40-0fec08cc9bf1}, !- Space or SpaceType Name
  {eaff13f6-c0fc-40a5-8649-bd2246be948f}, !- Schedule Name
  ,                                       !- Multiplier
  mech vent;                              !- End-Use Subcategory

OS:Schedule:Constant,
  {f8b5c827-177c-4ade-96d7-168e804fd35e}, !- Handle
  mech vent house fan cfis schedule,      !- Name
  {ae83f92b-9b3b-435f-9595-5b42b63579ff}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ElectricEquipment:Definition,
  {d9da75e2-81af-4aa3-9941-7a0fc759d038}, !- Handle
  mech vent house fan cfis,               !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {5c77af39-3ce1-4e28-b963-0ed1dadd6ceb}, !- Handle
  mech vent house fan cfis,               !- Name
  {d9da75e2-81af-4aa3-9941-7a0fc759d038}, !- Electric Equipment Definition Name
  {764c3c37-7eb2-48bc-9c40-0fec08cc9bf1}, !- Space or SpaceType Name
  {f8b5c827-177c-4ade-96d7-168e804fd35e}, !- Schedule Name
  ,                                       !- Multiplier
  mech vent;                              !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {7a711c84-3bb0-45fd-b75a-9230ee0fa062}, !- Handle
  mech_vent_house_fan_cfis_act,           !- Name
  {5c77af39-3ce1-4e28-b963-0ed1dadd6ceb}, !- Actuated Component Name
  ElectricEquipment,                      !- Actuated Component Type
  Electricity Rate,                       !- Actuated Component Control Type
  {764c3c37-7eb2-48bc-9c40-0fec08cc9bf1}; !- Zone or Space Name

OS:SpaceInfiltration:DesignFlowRate,
  {6505fa2b-a246-4895-8dfe-ed7336add73c}, !- Handle
  infil flow,                             !- Name
  {764c3c37-7eb2-48bc-9c40-0fec08cc9bf1}, !- Space or SpaceType Name
  {b75b758e-7877-4207-a75f-bca26cfb4f71}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:EnergyManagementSystem:Actuator,
  {a21c74e8-0734-4253-80a9-accb6c755417}, !- Handle
  infil_flow_act,                         !- Name
  {6505fa2b-a246-4895-8dfe-ed7336add73c}, !- Actuated Component Name
  Zone Infiltration,                      !- Actuated Component Type
  Air Exchange Flow Rate,                 !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:AdditionalProperties,
  {b3efc393-eeb0-43f6-a910-f1b8e7740e27}, !- Handle
  {6505fa2b-a246-4895-8dfe-ed7336add73c}, !- Object Name
  ObjectType,                             !- Feature Name 1
  String,                                 !- Feature Data Type 1
  infil;                                  !- Feature Value 1

OS:EnergyManagementSystem:Program,
  {825dd0ee-924e-461e-8042-7c996e183c36}, !- Handle
  infil_program,                          !- Name
  Set p_m = 0.14,                         !- Program Line 1
  Set p_s = 0.22,                         !- Program Line 2
  Set s_m = 270,                          !- Program Line 3
  Set s_s = 370,                          !- Program Line 4
  Set z_m = 9.99744,                      !- Program Line 5
  Set z_s = 4.8768,                       !- Program Line 6
  Set f_t = (((s_m/z_m)^p_m)*((z_s/s_s)^p_s)), !- Program Line 7
  Set Tdiff = tin_s-tout_s,               !- Program Line 8
  Set dT = @Abs Tdiff,                    !- Program Line 9
  Set c = 0.1679,                         !- Program Line 10
  Set Cs = 0.0882,                        !- Program Line 11
  Set Cw = 0.1613,                        !- Program Line 12
  Set n = 0.65,                           !- Program Line 13
  Set sft = (f_t*0.5),                    !- Program Line 14
  Set temp1 = ((c*Cw)*((sft*site_vw_s)^(2*n)))^2, !- Program Line 15
  Set Qinf = (((c*Cs*(dT^n))^2)+temp1)^0.5, !- Program Line 16
  Set Qinf = (@Max Qinf 0),               !- Program Line 17
  Set mech_vent_house_fan_sensible_load_equip_act = 0.0, !- Program Line 18
  Set mech_vent_house_fan_latent_load_equip_act = 0.0, !- Program Line 19
  Set OASupInPb = out_pb_s,               !- Program Line 20
  Set OASupInTemp = tout_s,               !- Program Line 21
  Set OASupInW = out_wt_s,                !- Program Line 22
  Set OASupRho = (@RhoAirFnPbTdbW OASupInPb OASupInTemp OASupInW), !- Program Line 23
  Set OASupCp = (@CpAirFnW OASupInW),     !- Program Line 24
  Set OASupInEnth = (@HFnTdbW OASupInTemp OASupInW), !- Program Line 25
  Set ZoneTemp = tin_s,                   !- Program Line 26
  Set ZoneW = win_s,                      !- Program Line 27
  Set ZoneCp = (@CpAirFnW ZoneW),         !- Program Line 28
  Set ZoneAirEnth = (@HFnTdbW ZoneTemp ZoneW), !- Program Line 29
  Set mech_vent_house_fan_cfis_act = 0.0, !- Program Line 30
  Set QWHV_cfis_sup = 0.0,                !- Program Line 31
  Set QWHV_cfis_suppl_sup = 0.0,          !- Program Line 32
  Set QWHV_cfis_suppl_exh = 0.0,          !- Program Line 33
  Set Qrange = 0,                         !- Program Line 34
  Set Qrange = Qrange + 0.04719 * mech_vent_range_fan_0_sch_s, !- Program Line 35
  Set Qbath = 0,                          !- Program Line 36
  Set Qbath = Qbath + 0.04719 * mech_vent_bath_fan_0_sch_s, !- Program Line 37
  Set Qdryer = 0,                         !- Program Line 38
  Set Qdryer = Qdryer + 0.07736 * clothes_dryer_exhaust_0_sch_s, !- Program Line 39
  Set QWHV_sup = 0.0,                     !- Program Line 40
  Set QWHV_exh = 0.0,                     !- Program Line 41
  Set Qexhaust = Qrange + Qbath + Qdryer + QWHV_exh + QWHV_cfis_suppl_exh, !- Program Line 42
  Set Qsupply = QWHV_sup + QWHV_cfis_sup + QWHV_cfis_suppl_sup, !- Program Line 43
  Set Qfan = (@Max Qexhaust Qsupply),     !- Program Line 44
  If Qfan > 0,                            !- Program Line 45
  Set Qavg = ((Qexhaust + Qsupply) / 2.0), !- Program Line 46
  If ((@Abs (Qexhaust - Qavg)) / Qavg) <= 0.1, !- Program Line 47
  Set phi = 1,                            !- Program Line 48
  Else,                                   !- Program Line 49
  Set phi = (Qinf / (Qinf + Qfan)),       !- Program Line 50
  EndIf,                                  !- Program Line 51
  Set Qinf_adj = phi * Qinf,              !- Program Line 52
  Else,                                   !- Program Line 53
  Set Qinf_adj = Qinf,                    !- Program Line 54
  EndIf,                                  !- Program Line 55
  Set infil_flow_act = Qinf_adj,          !- Program Line 56
  Set Qload = Qfan,                       !- Program Line 57
  Set Effectiveness_Sens = 0.0,           !- Program Line 58
  Set Effectiveness_Lat = 0.0,            !- Program Line 59
  Set Fan_MFR = Qload * OASupRho,         !- Program Line 60
  Set ZoneInEnth = OASupInEnth,           !- Program Line 61
  Set ZoneInTemp = OASupInTemp,           !- Program Line 62
  Set FanTotalToCond = Fan_MFR * (ZoneInEnth - ZoneAirEnth), !- Program Line 63
  Set FanSensToCond = Fan_MFR * ZoneCp * (ZoneInTemp - ZoneTemp), !- Program Line 64
  Set FanLatToCond = FanTotalToCond - FanSensToCond, !- Program Line 65
  Set mech_vent_house_fan_sensible_load_equip_act = mech_vent_house_fan_sensible_load_equip_act + FanSensToCond, !- Program Line 66
  Set mech_vent_house_fan_latent_load_equip_act = mech_vent_house_fan_latent_load_equip_act + FanLatToCond; !- Program Line 67

OS:AdditionalProperties,
  {5fc0e87c-a2df-4b45-9482-5afd5bdb7b91}, !- Handle
  {825dd0ee-924e-461e-8042-7c996e183c36}, !- Object Name
  ObjectType,                             !- Feature Name 1
  String,                                 !- Feature Data Type 1
  infil;                                  !- Feature Value 1

OS:OtherEquipment:Definition,
  {3da18607-496a-414c-9882-cacc6a30f50f}, !- Handle
  mech vent house fan sensible load equip, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:OtherEquipment,
  {29fa0d9c-84f0-4a3b-afc2-710631a319b8}, !- Handle
  mech vent house fan sensible load equip, !- Name
  {3da18607-496a-414c-9882-cacc6a30f50f}, !- Other Equipment Definition Name
  {764c3c37-7eb2-48bc-9c40-0fec08cc9bf1}, !- Space or SpaceType Name
  {b75b758e-7877-4207-a75f-bca26cfb4f71}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  mech vent house fan;                    !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {fea0f38a-5df2-464f-ba31-35c4f669fc8b}, !- Handle
  mech_vent_house_fan_sensible_load_equip_act, !- Name
  {29fa0d9c-84f0-4a3b-afc2-710631a319b8}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level,                            !- Actuated Component Control Type
  {764c3c37-7eb2-48bc-9c40-0fec08cc9bf1}; !- Zone or Space Name

OS:OtherEquipment:Definition,
  {fb9e4394-2c44-4724-bd9d-d5f9bba85f3d}, !- Handle
  mech vent house fan latent load equip,  !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  1,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:OtherEquipment,
  {186a8984-da5b-46b7-8981-d7dacc82b2e2}, !- Handle
  mech vent house fan latent load equip,  !- Name
  {fb9e4394-2c44-4724-bd9d-d5f9bba85f3d}, !- Other Equipment Definition Name
  {764c3c37-7eb2-48bc-9c40-0fec08cc9bf1}, !- Space or SpaceType Name
  {b75b758e-7877-4207-a75f-bca26cfb4f71}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  mech vent house fan;                    !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {eb4639fa-ee5f-4949-b951-4ccf5ff3e5b7}, !- Handle
  mech_vent_house_fan_latent_load_equip_act, !- Name
  {186a8984-da5b-46b7-8981-d7dacc82b2e2}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level,                            !- Actuated Component Control Type
  {764c3c37-7eb2-48bc-9c40-0fec08cc9bf1}; !- Zone or Space Name

OS:Schedule:Ruleset,
  {6221c8ad-e737-4dc5-a962-f2791d0c91f0}, !- Handle
  mech vent range fan 0 schedule,         !- Name
  {ae83f92b-9b3b-435f-9595-5b42b63579ff}, !- Schedule Type Limits Name
  {a7d4f6e8-21ef-4d07-88ba-3bb6f826ef28}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a7d4f6e8-21ef-4d07-88ba-3bb6f826ef28}, !- Handle
  mech vent range fan 0 schedule default day, !- Name
  {ae83f92b-9b3b-435f-9595-5b42b63579ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ff29790e-7fea-4c6f-b73d-7284bd0a3f1f}, !- Handle
  mech vent range fan 0 schedule allday ruleset1, !- Name
  {6221c8ad-e737-4dc5-a962-f2791d0c91f0}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {29032301-24e7-4749-88b8-d70108916f5c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {29032301-24e7-4749-88b8-d70108916f5c}, !- Handle
  mech vent range fan 0 schedule allday1, !- Name
  {ae83f92b-9b3b-435f-9595-5b42b63579ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  18,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:EnergyManagementSystem:Sensor,
  {cdd1294b-3990-4a68-be4d-f09db74445e5}, !- Handle
  mech_vent_range_fan_0_sch_s,            !- Name
  mech vent range fan 0 schedule,         !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:ElectricEquipment:Definition,
  {214bd6b7-8d69-4e5d-a5a4-0aef9e706868}, !- Handle
  mech vent range fan 0,                  !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  30,                                     !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:ElectricEquipment,
  {ed9be738-23e9-4b84-8985-2777f27ccabd}, !- Handle
  mech vent range fan 0,                  !- Name
  {214bd6b7-8d69-4e5d-a5a4-0aef9e706868}, !- Electric Equipment Definition Name
  {764c3c37-7eb2-48bc-9c40-0fec08cc9bf1}, !- Space or SpaceType Name
  {6221c8ad-e737-4dc5-a962-f2791d0c91f0}, !- Schedule Name
  ,                                       !- Multiplier
  mech vent;                              !- End-Use Subcategory

OS:Schedule:Ruleset,
  {26d0ada3-12ae-489d-bd33-a8e3f956e835}, !- Handle
  mech vent bath fan 0 schedule,          !- Name
  {ae83f92b-9b3b-435f-9595-5b42b63579ff}, !- Schedule Type Limits Name
  {4f391bd3-0e37-4187-bc5e-833e0b51a470}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4f391bd3-0e37-4187-bc5e-833e0b51a470}, !- Handle
  mech vent bath fan 0 schedule default day, !- Name
  {ae83f92b-9b3b-435f-9595-5b42b63579ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {450a4d9a-30f3-4b8b-a65c-e8db24226a64}, !- Handle
  mech vent bath fan 0 schedule allday ruleset1, !- Name
  {26d0ada3-12ae-489d-bd33-a8e3f956e835}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {728483df-dcd5-4087-8b09-041a35737494}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {728483df-dcd5-4087-8b09-041a35737494}, !- Handle
  mech vent bath fan 0 schedule allday1,  !- Name
  {ae83f92b-9b3b-435f-9595-5b42b63579ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  3,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:EnergyManagementSystem:Sensor,
  {4bb580b2-f805-442a-adaf-1e65396636cd}, !- Handle
  mech_vent_bath_fan_0_sch_s,             !- Name
  mech vent bath fan 0 schedule,          !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:ElectricEquipment:Definition,
  {5031b521-217a-430e-b2ff-d6990b132b2a}, !- Handle
  mech vent bath fan 0,                   !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  30,                                     !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:ElectricEquipment,
  {457f5b68-303b-48a4-932d-9b503b4b4cd9}, !- Handle
  mech vent bath fan 0,                   !- Name
  {5031b521-217a-430e-b2ff-d6990b132b2a}, !- Electric Equipment Definition Name
  {764c3c37-7eb2-48bc-9c40-0fec08cc9bf1}, !- Space or SpaceType Name
  {26d0ada3-12ae-489d-bd33-a8e3f956e835}, !- Schedule Name
  ,                                       !- Multiplier
  mech vent;                              !- End-Use Subcategory

OS:EnergyManagementSystem:Sensor,
  {c453eba5-38da-4760-ab1e-dbabb08e0679}, !- Handle
  clothes_dryer_exhaust_0_sch_s,          !- Name
  clothes_dryer,                          !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:OutputVariable,
  {5f4f8107-1957-45df-81d6-3de496f4ae5f}, !- Handle
  Qfan_timeseries_outvar,                 !- Name
  Qfan,                                   !- EMS Variable Name
  Averaged,                               !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  {825dd0ee-924e-461e-8042-7c996e183c36}, !- EMS Program or Subroutine Name
  m^/s;                                   !- Units

OS:EnergyManagementSystem:OutputVariable,
  {ed252058-3f01-4ac6-ba85-5960fd9c74f3}, !- Handle
  infil_flow_act_timeseries_outvar,       !- Name
  infil_flow_act,                         !- EMS Variable Name
  Averaged,                               !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  {825dd0ee-924e-461e-8042-7c996e183c36}, !- EMS Program or Subroutine Name
  m^/s;                                   !- Units

OS:EnergyManagementSystem:ProgramCallingManager,
  {e28c5b64-baa7-4364-8793-e3f807a3abb5}, !- Handle
  infil_program calling manager,          !- Name
  BeginZoneTimestepAfterInitHeatBalance,  !- EnergyPlus Model Calling Point
  {825dd0ee-924e-461e-8042-7c996e183c36}; !- Program Name 1

OS:BuildingUnit,
  {264a5c10-945b-40f1-8deb-40fbee39b2c5}, !- Handle
  Building Unit 1,                        !- Name
  ,                                       !- Rendering Color
  ;                                       !- Building Unit Type

OS:AdditionalProperties,
  {c27d9e19-3f4c-4505-9024-83b9b73f1202}, !- Handle
  {264a5c10-945b-40f1-8deb-40fbee39b2c5}, !- Object Name
  unit_num,                               !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:AdditionalProperties,
  {20c4d52b-9b1a-408c-b771-cd18952ec441}, !- Handle
  {80671c41-a20b-4317-8fb7-55922568a85a}; !- Object Name

OS:EnergyManagementSystem:Sensor,
  {9a4d0c66-3f2f-41c3-bc31-3c98cc0d672e}, !- Handle
  zone_htg_unmet_s,                       !- Name
  conditioned space,                      !- Output Variable or Output Meter Index Key Name
  Zone Heating Setpoint Not Met Time;     !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {14c0c9a0-ec8d-4cfc-8678-0e5bab9c8e36}, !- Handle
  zone_clg_unmet_s,                       !- Name
  conditioned space,                      !- Output Variable or Output Meter Index Key Name
  Zone Cooling Setpoint Not Met Time;     !- Output Variable or Output Meter Name

OS:AdditionalProperties,
  {efc176d2-3d27-404e-9719-906f30e89eaa}, !- Handle
  {14c0c9a0-ec8d-4cfc-8678-0e5bab9c8e36}; !- Object Name

OS:AdditionalProperties,
  {1417e5df-acd0-45b9-9f80-d2abee75fe6e}, !- Handle
  {c453eba5-38da-4760-ab1e-dbabb08e0679}; !- Object Name

OS:AdditionalProperties,
  {1988cf27-f5f5-4863-875a-97355fac79fc}, !- Handle
  {e8516b51-fc20-4f5b-8741-b73214f97d7a}; !- Object Name

OS:AdditionalProperties,
  {7e508328-8339-4406-83e7-3dc0b7d59e93}, !- Handle
  {cd8baf45-e8d8-44b0-9543-9d1024e345f2}; !- Object Name

OS:AdditionalProperties,
  {5aceff56-9755-4153-8d87-12435567fdea}, !- Handle
  {9292a925-da6f-413f-98f0-da560d54ce51}; !- Object Name

OS:AdditionalProperties,
  {08438ccc-dbcd-49bb-b691-cc0fe173520e}, !- Handle
  {e4ad89e6-bdf0-4922-9a09-501db0a5d1d0}; !- Object Name

OS:AdditionalProperties,
  {624a794a-5046-47e9-a96b-5ae81a440d3f}, !- Handle
  {4dd382d6-5682-4f65-b845-f53fa0890b0e}; !- Object Name

OS:AdditionalProperties,
  {5ae624ef-84b6-4778-98b5-7051e37416c1}, !- Handle
  {0f4b7214-3f97-4c0d-afef-91016a5d5956}; !- Object Name

OS:AdditionalProperties,
  {a370a429-0c3f-4edc-a181-2e86ba18735a}, !- Handle
  {b2a985a7-2f17-4082-976b-822de4258c05}; !- Object Name

OS:AdditionalProperties,
  {d1d8d339-cc65-4ae9-a1d2-918ba0cc081a}, !- Handle
  {1a6c264e-395e-42f6-b136-4d352e5e1608}; !- Object Name

OS:AdditionalProperties,
  {9ca983da-a086-4fdb-bbb7-1cc7b5b7dc31}, !- Handle
  {6ced9e2d-e47a-45d9-b4da-10eb26d056b3}; !- Object Name

OS:AdditionalProperties,
  {22452300-ae06-45be-ba0b-9a4dcc5ea490}, !- Handle
  {6a240798-0107-4ca5-8707-e4738a84d64c}; !- Object Name

OS:AdditionalProperties,
  {83665f9d-aedd-4b65-be4c-24ecc5884d49}, !- Handle
  {18d92510-148c-4574-9ddb-c2ae8b61c1cb}; !- Object Name

OS:AdditionalProperties,
  {87f9f667-4033-418d-957f-b4862d86b7e7}, !- Handle
  {64780dfd-e289-48fe-9133-92fb3d32ecae}; !- Object Name

OS:AdditionalProperties,
  {65488f51-44c4-4b86-9e5c-ad0d00e5af50}, !- Handle
  {e0a82146-8bf2-4e19-91df-42a8789b8bdf}; !- Object Name

OS:AdditionalProperties,
  {43a7ea33-1f32-4932-ac7c-e7e17f9306d2}, !- Handle
  {d7bf6063-868a-498c-997c-231dfcfdd698}; !- Object Name

OS:AdditionalProperties,
  {6019a955-652d-4e86-ba32-d8993c66c58c}, !- Handle
  {2cf91b44-d40b-4403-a4e3-cbcdb2db5dbe}; !- Object Name

OS:AdditionalProperties,
  {a8385e6e-ebbc-4aad-bc6d-5f12d91f1882}, !- Handle
  {75a97997-00c0-427a-ae08-01be2d2db0e7}; !- Object Name

OS:AdditionalProperties,
  {e44150ae-644b-4378-8aef-9292aa373139}, !- Handle
  {242d3638-10b8-49a0-a0ac-b7f766e02fc5}; !- Object Name

OS:AdditionalProperties,
  {0c3514b7-792f-464e-a664-b47b4c83b46d}, !- Handle
  {19fbc9dc-b1e7-4f25-8b2f-4ef5c5135075}; !- Object Name

OS:AdditionalProperties,
  {09aaa7ca-0a8c-4ab5-9f94-e6e3623a3302}, !- Handle
  {a3219f27-a42d-4002-a94d-5f781c281583}; !- Object Name

OS:AdditionalProperties,
  {5fa36c1b-cfcd-4437-8ad4-4cc04a1b3f3c}, !- Handle
  {182dfa5e-3f32-4f3a-9a01-8ca202b6cdd6}; !- Object Name

OS:AdditionalProperties,
  {288f3be3-c181-41a5-9626-730d910f83e5}, !- Handle
  {ff323bfc-7fcf-4645-8ecb-9235cceb735f}; !- Object Name

OS:AdditionalProperties,
  {2fbae844-0a9c-4f34-b15f-6cc9b9850021}, !- Handle
  {8fc69d03-c377-4283-89f5-1f51006a0851}; !- Object Name

OS:AdditionalProperties,
  {7de5f670-82a7-4cfc-aec4-d097bf9cc1fe}, !- Handle
  {13b0d9ad-3bc8-4e30-a5bb-a9ce1cdce5c0}; !- Object Name

OS:AdditionalProperties,
  {ce871c08-02bd-4180-aa93-0f131337f87c}, !- Handle
  {9a4d0c66-3f2f-41c3-bc31-3c98cc0d672e}; !- Object Name

OS:AdditionalProperties,
  {a1c056ce-a61e-4a58-8caf-e8bfc6c449ef}, !- Handle
  {b6916e6b-5c8f-4793-bae1-88c1d1ec58f5}; !- Object Name

OS:AdditionalProperties,
  {03e7abba-2444-4e3e-b6b4-f96d791320e5}, !- Handle
  {94b476b1-2ebb-4249-962f-63412382fcee}; !- Object Name

OS:AdditionalProperties,
  {b8a50777-38f7-4eb1-911e-27f688b9edae}, !- Handle
  {3d3dd7fd-0306-4681-8301-e882c3060a4a}; !- Object Name

OS:AdditionalProperties,
  {ab9e99e6-2ea5-4b01-a632-2da36f038870}, !- Handle
  {4bb580b2-f805-442a-adaf-1e65396636cd}; !- Object Name

OS:AdditionalProperties,
  {e16a5182-0210-49a5-b827-69668052d14d}, !- Handle
  {9daeecd8-734b-4ea6-a51e-4a1f3526f0df}; !- Object Name

OS:AdditionalProperties,
  {27a5d8b2-aebf-47ae-902b-cb0f1e3eb9aa}, !- Handle
  {cdd1294b-3990-4a68-be4d-f09db74445e5}; !- Object Name

OS:EnergyManagementSystem:Program,
  {1caf9b9a-ae5c-43ea-a979-ee35ff989153}, !- Handle
  unmet_hours_program,                    !- Name
  Set htg_unmet_hours = 0,                !- Program Line 1
  Set clg_unmet_hours = 0,                !- Program Line 2
  If ((DayOfYear >= 1) && (DayOfYear <= 365)), !- Program Line 3
  If zone_htg_unmet_s > htg_unmet_hours,  !- Program Line 4
  Set htg_unmet_hours = zone_htg_unmet_s, !- Program Line 5
  EndIf,                                  !- Program Line 6
  EndIf,                                  !- Program Line 7
  If ((DayOfYear >= 1) && (DayOfYear <= 365)), !- Program Line 8
  If zone_clg_unmet_s > clg_unmet_hours,  !- Program Line 9
  Set clg_unmet_hours = zone_clg_unmet_s, !- Program Line 10
  EndIf,                                  !- Program Line 11
  EndIf;                                  !- Program Line 12

OS:AdditionalProperties,
  {8316af89-627c-46f9-b31e-1ba06fd8ec22}, !- Handle
  {1caf9b9a-ae5c-43ea-a979-ee35ff989153}, !- Object Name
  ObjectType,                             !- Feature Name 1
  String,                                 !- Feature Data Type 1
  unmet hours program;                    !- Feature Value 1

OS:EnergyManagementSystem:ProgramCallingManager,
  {7d153010-67fe-4cdb-93c5-9cbcc0d4a563}, !- Handle
  unmet_hours_program calling manager,    !- Name
  EndOfZoneTimestepBeforeZoneReporting,   !- EnergyPlus Model Calling Point
  {1caf9b9a-ae5c-43ea-a979-ee35ff989153}; !- Program Name 1

OS:EnergyManagementSystem:Sensor,
  {a512f2f8-7c49-489a-af74-0cb239dde61f}, !- Handle
  htg_load_cond,                          !- Name
  ,                                       !- Output Variable or Output Meter Index Key Name
  Heating:EnergyTransfer:Zone:CONDITIONED SPACE; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {eb83f350-293f-436d-b7bb-e3cf1ce1842e}, !- Handle
  clg_load_cond,                          !- Name
  ,                                       !- Output Variable or Output Meter Index Key Name
  Cooling:EnergyTransfer:Zone:CONDITIONED SPACE; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {7049ef91-1b20-4b38-a0f7-03f8621e3637}, !- Handle
  htg_load_duct,                          !- Name
  ,                                       !- Output Variable or Output Meter Index Key Name
  Heating:EnergyTransfer:Zone:CENTRAL AC AND FURNACE AIRLOOP RET AIR ZONE; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {cb138248-529f-4694-a3e3-479eb54436bf}, !- Handle
  clg_load_duct,                          !- Name
  ,                                       !- Output Variable or Output Meter Index Key Name
  Cooling:EnergyTransfer:Zone:CENTRAL AC AND FURNACE AIRLOOP RET AIR ZONE; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Program,
  {ac795556-efbb-4335-956b-62d2fc2b7e1c}, !- Handle
  total_loads_program,                    !- Name
  Set loads_htg_tot = 0,                  !- Program Line 1
  Set loads_clg_tot = 0,                  !- Program Line 2
  If htg_load_cond > 0,                   !- Program Line 3
  Set loads_htg_tot = loads_htg_tot + (htg_load_cond - clg_load_cond) * 1.0, !- Program Line 4
  Set loads_htg_tot = loads_htg_tot + (htg_load_duct - clg_load_duct) * 1.0, !- Program Line 5
  EndIf,                                  !- Program Line 6
  If clg_load_cond > 0,                   !- Program Line 7
  Set loads_clg_tot = loads_clg_tot + (clg_load_cond - htg_load_cond) * 0.6, !- Program Line 8
  Set loads_clg_tot = loads_clg_tot + (clg_load_duct - htg_load_duct) * 0.6, !- Program Line 9
  EndIf;                                  !- Program Line 10

OS:AdditionalProperties,
  {31cf68ce-1bf5-453f-98eb-1c3ecaaf5d6c}, !- Handle
  {ac795556-efbb-4335-956b-62d2fc2b7e1c}, !- Object Name
  ObjectType,                             !- Feature Name 1
  String,                                 !- Feature Data Type 1
  total loads program;                    !- Feature Value 1

OS:EnergyManagementSystem:ProgramCallingManager,
  {dd710e0a-ae20-440a-abfb-9ec8f5f28add}, !- Handle
  total_loads_program calling manager,    !- Name
  EndOfZoneTimestepAfterZoneReporting,    !- EnergyPlus Model Calling Point
  {ac795556-efbb-4335-956b-62d2fc2b7e1c}; !- Program Name 1

OS:Output:JSON,
  {ac2183c6-1191-4b52-8281-829f7f4fa376}, !- Handle
  TimeSeriesAndTabular,                   !- Option Type
  No,                                     !- Output JSON
  No,                                     !- Output CBOR
  Yes;                                    !- Output MessagePack

OS:OutputControl:Files,
  {17dc9534-2b14-4d7c-948a-285ecb93496a}, !- Handle
  No,                                     !- Output CSV
  No,                                     !- Output MTR
  No,                                     !- Output ESO
  No,                                     !- Output EIO
  Yes,                                    !- Output Tabular
  No,                                     !- Output SQLite
  Yes,                                    !- Output JSON
  No,                                     !- Output AUDIT
  Yes,                                    !- Output Zone Sizing
  Yes,                                    !- Output System Sizing
  Yes,                                    !- Output DXF
  No,                                     !- Output BND
  No,                                     !- Output RDD
  No,                                     !- Output MDD
  No,                                     !- Output MTD
  No,                                     !- Output SHD
  Yes,                                    !- Output DFS
  Yes,                                    !- Output GLHE
  Yes,                                    !- Output DelightIn
  Yes,                                    !- Output DelightELdmp
  Yes,                                    !- Output DelightDFdmp
  Yes,                                    !- Output EDD
  Yes,                                    !- Output DBG
  No,                                     !- Output PerfLog
  Yes,                                    !- Output SLN
  Yes,                                    !- Output SCI
  Yes,                                    !- Output WRL
  Yes,                                    !- Output Screen
  Yes,                                    !- Output ExtShd
  Yes;                                    !- Output Tarcog

OS:Building,
  {ea82b3b1-d359-4caf-9f9b-9259c04ce3ae}, !- Handle
  Building 1,                             !- Name
  ,                                       !- Building Sector Type
  ,                                       !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ;                                       !- Default Schedule Set Name

OS:AdditionalProperties,
  {b9f13103-7ecd-4785-a124-5fe9301bc5af}, !- Handle
  {ea82b3b1-d359-4caf-9f9b-9259c04ce3ae}, !- Object Name
  hpxml_path,                             !- Feature Name 1
  String,                                 !- Feature Data Type 1
  /var/simdata/openstudio/run/home.xml,   !- Feature Value 1
  hpxml_defaults_path,                    !- Feature Name 2
  String,                                 !- Feature Data Type 2
  /var/simdata/openstudio/run/in.xml,     !- Feature Value 2
  building_id,                            !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  emissions_scenario_names,               !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ["LRMER_LowRECost_15"&#44 "LRMER_MidCase_15"&#44 "LRMER_HighRECost_15"&#44 "LRMER_MidCase_25"], !- Feature Value 4
  emissions_scenario_types,               !- Feature Name 5
  String,                                 !- Feature Data Type 5
  ["CO2e"&#44 "CO2e"&#44 "CO2e"&#44 "CO2e"], !- Feature Value 5
  heated_zones,                           !- Feature Name 6
  String,                                 !- Feature Data Type 6
  ["conditioned space"],                  !- Feature Value 6
  cooled_zones,                           !- Feature Name 7
  String,                                 !- Feature Data Type 7
  ["conditioned space"],                  !- Feature Value 7
  is_southern_hemisphere,                 !- Feature Name 8
  Boolean,                                !- Feature Data Type 8
  false;                                  !- Feature Value 8

