
OS:Version,
  {862786ab-10b2-4d72-9421-8e73ba5c4d06}, !- Handle
  3.7.0;                                  !- Version Identifier

OS:WeatherFile,
  {532a242a-acb8-4f61-8124-7364a579a356}, !- Handle
  Tallahassee Regional Ap  Isis,          !- City
  FL,                                     !- State Province Region
  USA,                                    !- Country
  TMY3,                                   !- Data Source
  722140,                                 !- WMO Number
  30.38,                                  !- Latitude {deg}
  -84.37,                                 !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  21,                                     !- Elevation {m}
  /weather/G1300870.epw,                  !- Url
  BA4BE2F9,                               !- Checksum
  ,                                       !- Start Date Actual Year
  Sunday;                                 !- Start Day of Week

OS:YearDescription,
  {e77e8974-b5b5-4312-bc48-4c67ca9d1608}, !- Handle
  2018,                                   !- Calendar Year
  ,                                       !- Day of Week for Start Day
  ;                                       !- Is Leap Year

OS:Site,
  {e1ee3625-5e29-469e-9a25-d2b753b2916c}, !- Handle
  Tallahassee Regional Ap  Isis_FL_USA,   !- Name
  30.38,                                  !- Latitude {deg}
  -84.37,                                 !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  21,                                     !- Elevation {m}
  Suburbs;                                !- Terrain

OS:RunPeriodControl:DaylightSavingTime,
  {7f7cd927-d3cb-44e7-8522-a1d70e3aaeae}, !- Handle
  Mar 12,                                 !- Start Date
  Nov 5;                                  !- End Date

OS:Site:GroundTemperature:Shallow,
  {ab031e1d-31d9-4c1f-9297-95b67962cc4b}, !- Handle
  16.3546663980125,                       !- January Surface Ground Temperature {C}
  15.0592964613324,                       !- February Surface Ground Temperature {C}
  14.9555585913301,                       !- March Surface Ground Temperature {C}
  15.5702778150259,                       !- April Surface Ground Temperature {C}
  18.038032949685,                        !- May Surface Ground Temperature {C}
  20.49429223405,                         !- June Surface Ground Temperature {C}
  22.6237377606621,                       !- July Surface Ground Temperature {C}
  23.9726891291255,                       !- August Surface Ground Temperature {C}
  24.0872899571397,                       !- September Surface Ground Temperature {C}
  22.9901447466756,                       !- October Surface Ground Temperature {C}
  20.9150013312211,                       !- November Surface Ground Temperature {C}
  18.5340900771804;                       !- December Surface Ground Temperature {C}

OS:SimulationControl,
  {57e50a40-9fd4-42a3-affd-c4e4350dfc95}, !- Handle
  ,                                       !- Do Zone Sizing Calculation
  ,                                       !- Do System Sizing Calculation
  ,                                       !- Do Plant Sizing Calculation
  No;                                     !- Run Simulation for Sizing Periods

OS:Timestep,
  {806ad968-c7a0-4490-800d-95f96761d21f}, !- Handle
  4;                                      !- Number of Timesteps per Hour

OS:ShadowCalculation,
  {ea3c9e2a-cfaa-4914-b04a-9f9fe89df7df}, !- Handle
  PolygonClipping,                        !- Shading Calculation Method
  ,                                       !- Shading Calculation Update Frequency Method
  20,                                     !- Shading Calculation Update Frequency
  200,                                    !- Maximum Figures in Shadow Overlap Calculations
  ,                                       !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  ,                                       !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

OS:SurfaceConvectionAlgorithm:Outside,
  {6d07e7ab-46ec-4603-8169-cdce668fc3b3}, !- Handle
  DOE-2;                                  !- Algorithm

OS:SurfaceConvectionAlgorithm:Inside,
  {0ab69443-a225-45e6-bba0-98cde95798ca}, !- Handle
  TARP;                                   !- Algorithm

OS:ZoneCapacitanceMultiplier:ResearchSpecial,
  {5d5d236a-3938-47f6-8bf4-535a3f189534}, !- Handle
  1,                                      !- Temperature Capacity Multiplier
  15,                                     !- Humidity Capacity Multiplier
  ;                                       !- Carbon Dioxide Capacity Multiplier

OS:ConvergenceLimits,
  {f837795d-8747-49b9-b9ef-ba48c72c5421}, !- Handle
  0;                                      !- Minimum System Timestep {minutes}

OS:RunPeriod,
  {b3666959-11db-44f5-b20c-850dc42bc820}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:PerformancePrecisionTradeoffs,
  {d10ecf07-8122-463a-9e63-0097dd4562ac}, !- Handle
  ,                                       !- Use Coil Direct Solutions
  CarrollMRT;                             !- Zone Radiant Exchange Algorithm

OS:ThermalZone,
  {9295b449-a8d5-4080-8c9e-6e3a9652b8d6}, !- Handle
  conditioned space,                      !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  278.184700919808,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3c2aca71-ba20-43e3-89ee-32bab205029d}, !- Zone Air Inlet Port List
  {83f06aaf-7678-4218-ad70-d0a35b8f4d70}, !- Zone Air Exhaust Port List
  {3ebd25de-c2ff-4d74-9c2d-858deb70cf44}, !- Zone Air Node Name
  {0a79ffdb-1490-4112-bec3-9f465e6915f9}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {ef7b0a83-0269-4df4-a2d3-651d73dc5e36}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8bddd2ed-2de2-4924-8cdf-0d995107d7c6}, !- Handle
  Node 1,                                 !- Name
  {3ebd25de-c2ff-4d74-9c2d-858deb70cf44}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3ebd25de-c2ff-4d74-9c2d-858deb70cf44}, !- Handle
  {9295b449-a8d5-4080-8c9e-6e3a9652b8d6}, !- Source Object
  11,                                     !- Outlet Port
  {8bddd2ed-2de2-4924-8cdf-0d995107d7c6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3c2aca71-ba20-43e3-89ee-32bab205029d}, !- Handle
  {9295b449-a8d5-4080-8c9e-6e3a9652b8d6}, !- HVAC Component
  {4eec84f2-f6e8-475a-8299-21d4535050e0}, !- Port 1
  {ff656cef-9a79-48a1-9a86-cc2d4ee71ae8}; !- Port 2

OS:PortList,
  {83f06aaf-7678-4218-ad70-d0a35b8f4d70}, !- Handle
  {9295b449-a8d5-4080-8c9e-6e3a9652b8d6}, !- HVAC Component
  {c1206d44-609a-4458-915d-dd6b00676eec}; !- Port 1

OS:PortList,
  {0a79ffdb-1490-4112-bec3-9f465e6915f9}, !- Handle
  {9295b449-a8d5-4080-8c9e-6e3a9652b8d6}, !- HVAC Component
  {da8a5fdd-dd47-4477-a89e-27468b073ecf}; !- Port 1

OS:Sizing:Zone,
  {751dbde5-485d-4b40-9f40-8ef81efa30b5}, !- Handle
  {9295b449-a8d5-4080-8c9e-6e3a9652b8d6}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {de6fc14b-0c79-4302-aa9b-e87186846c24}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {9295b449-a8d5-4080-8c9e-6e3a9652b8d6}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {6c128152-a738-434a-a2fb-0f19b2176e26}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {5436158e-54ef-48ca-b480-29f87ff43bd5}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {c4d3d6f3-a58b-41eb-9cd3-7f93f9522578}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {672b46eb-2a0e-403a-8769-f5204410f624}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {1722d4fe-8dc9-4a3e-bb3e-e11779bd91e9}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  {8b254148-270f-49fe-8d13-1151d83c9906}; !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:AdditionalProperties,
  {f8080ba2-70e4-402a-9266-0e0a0e12d6a8}, !- Handle
  {9295b449-a8d5-4080-8c9e-6e3a9652b8d6}, !- Object Name
  ObjectType,                             !- Feature Name 1
  String,                                 !- Feature Data Type 1
  conditioned space;                      !- Feature Value 1

OS:Space,
  {37fdce6b-a478-4031-93b8-8a141c7e6e75}, !- Handle
  conditioned space 1,                    !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Building Story Name
  {9295b449-a8d5-4080-8c9e-6e3a9652b8d6}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  {5d48a6c2-632a-4140-8a2e-04d0b735eba9}, !- Building Unit Name
  278.184700919808;                       !- Volume {m3}

OS:Schedule:Ruleset,
  {3ade9fee-f090-4baf-b795-6918acb80fe7}, !- Handle
  heating setpoint,                       !- Name
  {f1caa90c-a325-4ab3-9a63-5d8a0b62b7b5}, !- Schedule Type Limits Name
  {3c799246-7885-456b-b762-dd79e6800a09}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3c799246-7885-456b-b762-dd79e6800a09}, !- Handle
  heating setpoint default day,           !- Name
  {f1caa90c-a325-4ab3-9a63-5d8a0b62b7b5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ea63c7c5-f53f-42b9-8161-805693dad733}, !- Handle
  heating setpoint allday ruleset1,       !- Name
  {3ade9fee-f090-4baf-b795-6918acb80fe7}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {0bbfa82d-c4b8-4ba5-bc95-02519e92b62d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0bbfa82d-c4b8-4ba5-bc95-02519e92b62d}, !- Handle
  heating setpoint allday1,               !- Name
  {f1caa90c-a325-4ab3-9a63-5d8a0b62b7b5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  20.5555555555556,                       !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  22.2222222222222,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  20.5555555555556;                       !- Value Until Time 3

OS:Schedule:Ruleset,
  {87e5cf0a-22eb-4b3c-bc5c-da85fb5c72df}, !- Handle
  cooling setpoint,                       !- Name
  {f1caa90c-a325-4ab3-9a63-5d8a0b62b7b5}, !- Schedule Type Limits Name
  {8a4e10e9-0f9e-4b2c-bce2-274d53fe9498}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8a4e10e9-0f9e-4b2c-bce2-274d53fe9498}, !- Handle
  cooling setpoint default day,           !- Name
  {f1caa90c-a325-4ab3-9a63-5d8a0b62b7b5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {f1aa8039-3417-4dca-a215-a56e590407f7}, !- Handle
  cooling setpoint allday ruleset1,       !- Name
  {87e5cf0a-22eb-4b3c-bc5c-da85fb5c72df}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2b7cc421-461b-460c-8f7e-fa118df1351d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2b7cc421-461b-460c-8f7e-fa118df1351d}, !- Handle
  cooling setpoint allday1,               !- Name
  {f1caa90c-a325-4ab3-9a63-5d8a0b62b7b5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2222222222222;                       !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {ef7b0a83-0269-4df4-a2d3-651d73dc5e36}, !- Handle
  conditioned space temperature setpoint, !- Name
  {3ade9fee-f090-4baf-b795-6918acb80fe7}, !- Heating Setpoint Temperature Schedule Name
  {87e5cf0a-22eb-4b3c-bc5c-da85fb5c72df}; !- Cooling Setpoint Temperature Schedule Name

OS:ScheduleTypeLimits,
  {f1caa90c-a325-4ab3-9a63-5d8a0b62b7b5}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Surface,
  {7c097d81-707f-483b-87a8-87214e3d32f6}, !- Handle
  Roof1,                                  !- Name
  RoofCeiling,                            !- Surface Type
  {f0f8b30b-d6f8-4cb6-97c9-69036c2bf9cb}, !- Construction Name
  {93f9f81c-1241-47c4-9d71-245d70c2ba24}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.5523036600717, 7.1109380559477, 2.4384, !- X,Y,Z Vertex 1 {m}
  -8.00211787798657, 7.11093815673607, 6.21349289104255, !- X,Y,Z Vertex 2 {m}
  -8.00211799067139, 15.5523024824834, 6.21349289104255, !- X,Y,Z Vertex 3 {m}
  -15.5523037727565, 15.5523023816951, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {1bfa078f-5672-4834-9805-9dee577bee76}, !- Handle
  {7c097d81-707f-483b-87a8-87214e3d32f6}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  27.694764848252458,                     !- Feature Value 1
  Width,                                  !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  27.694764848252458,                     !- Feature Value 2
  Azimuth,                                !- Feature Name 3
  Integer,                                !- Feature Data Type 3
  270,                                    !- Feature Value 3
  Tilt,                                   !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.5,                                    !- Feature Value 4
  SurfaceType,                            !- Feature Name 5
  String,                                 !- Feature Data Type 5
  Roof;                                   !- Feature Value 5

OS:ThermalZone,
  {e5c1282f-801b-44fa-a73a-8d2760ddb34b}, !- Handle
  attic - vented,                         !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  124.582613531863,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {243e0364-4de3-4859-9a87-5062d4689c50}, !- Zone Air Inlet Port List
  {9c2ec78c-cc03-4337-8c4d-be1b0eed6ab5}, !- Zone Air Exhaust Port List
  {472d071a-1a5b-4fb6-80c7-c19941d0122f}, !- Zone Air Node Name
  {ec74cd0c-8d04-4cc5-8385-9eaf90ca08c0}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3ba8ec46-894e-44be-bdfe-7bed42a811c1}, !- Handle
  Node 2,                                 !- Name
  {472d071a-1a5b-4fb6-80c7-c19941d0122f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {472d071a-1a5b-4fb6-80c7-c19941d0122f}, !- Handle
  {e5c1282f-801b-44fa-a73a-8d2760ddb34b}, !- Source Object
  11,                                     !- Outlet Port
  {3ba8ec46-894e-44be-bdfe-7bed42a811c1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {243e0364-4de3-4859-9a87-5062d4689c50}, !- Handle
  {e5c1282f-801b-44fa-a73a-8d2760ddb34b}; !- HVAC Component

OS:PortList,
  {9c2ec78c-cc03-4337-8c4d-be1b0eed6ab5}, !- Handle
  {e5c1282f-801b-44fa-a73a-8d2760ddb34b}; !- HVAC Component

OS:PortList,
  {ec74cd0c-8d04-4cc5-8385-9eaf90ca08c0}, !- Handle
  {e5c1282f-801b-44fa-a73a-8d2760ddb34b}; !- HVAC Component

OS:Sizing:Zone,
  {d25b1ae8-d8af-4e5a-b7a6-fde654d7ca3d}, !- Handle
  {e5c1282f-801b-44fa-a73a-8d2760ddb34b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {dc326520-1d74-4ca8-97ed-824d81c627dd}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {e5c1282f-801b-44fa-a73a-8d2760ddb34b}; !- Thermal Zone

OS:AdditionalProperties,
  {0489d84b-525d-4b7a-b3fa-72407dac1c95}, !- Handle
  {e5c1282f-801b-44fa-a73a-8d2760ddb34b}, !- Object Name
  ObjectType,                             !- Feature Name 1
  String,                                 !- Feature Data Type 1
  attic - vented;                         !- Feature Value 1

OS:Space,
  {93f9f81c-1241-47c4-9d71-245d70c2ba24}, !- Handle
  attic - vented 1,                       !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Building Story Name
  {e5c1282f-801b-44fa-a73a-8d2760ddb34b}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  {5d48a6c2-632a-4140-8a2e-04d0b735eba9}, !- Building Unit Name
  124.582613531863;                       !- Volume {m3}

OS:Material,
  {58e78b11-3895-4c48-b4d9-70dd983e5856}, !- Handle
  asphalt or fiberglass shingles,         !- Name
  Rough,                                  !- Roughness
  0.00635,                                !- Thickness {m}
  0.162714,                               !- Conductivity {W/m-K}
  1121.4,                                 !- Density {kg/m3}
  1465.45,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.85,                                   !- Solar Absorptance
  0.85;                                   !- Visible Absorptance

OS:Material,
  {76779e90-0a06-44f3-bfcf-6645ce711c31}, !- Handle
  roof rigid ins,                         !- Name
  Rough,                                  !- Roughness
  0.0028163194147757,                     !- Thickness {m}
  0.029427,                               !- Conductivity {W/m-K}
  32.04,                                  !- Density {kg/m3}
  1214.23,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {7b414743-f5b4-4900-922f-7b669a37620b}, !- Handle
  osb sheathing 0.5 in.,                  !- Name
  Rough,                                  !- Roughness
  0.0127,                                 !- Thickness {m}
  0.1154577,                              !- Conductivity {W/m-K}
  512.64,                                 !- Density {kg/m3}
  1214.23,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:Construction,
  {f0f8b30b-d6f8-4cb6-97c9-69036c2bf9cb}, !- Handle
  Roof1 construction,                     !- Name
  ,                                       !- Surface Rendering Name
  {58e78b11-3895-4c48-b4d9-70dd983e5856}, !- Layer 1
  {76779e90-0a06-44f3-bfcf-6645ce711c31}, !- Layer 2
  {7b414743-f5b4-4900-922f-7b669a37620b}; !- Layer 3

OS:Surface,
  {ee4b3619-44b9-47b4-a776-e2dddf54000a}, !- Handle
  Roof2,                                  !- Name
  RoofCeiling,                            !- Surface Type
  {45122d07-c49d-46dd-a52b-572f6cb170cb}, !- Construction Name
  {93f9f81c-1241-47c4-9d71-245d70c2ba24}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.4951726152428, 15.5523033393598, 2.4384, !- X,Y,Z Vertex 1 {m}
  12.4951725422397, 12.8179228502545, 3.80559024455267, !- X,Y,Z Vertex 2 {m}
  15.552302867234, 12.8179227686345, 3.80559024455267, !- X,Y,Z Vertex 3 {m}
  15.5523029402372, 15.5523032577398, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {1e43c30b-b626-4569-9709-b587de5e9707}, !- Handle
  {ee4b3619-44b9-47b4-a776-e2dddf54000a}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  10.029955134495866,                     !- Feature Value 1
  Width,                                  !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  10.029955134495866,                     !- Feature Value 2
  Azimuth,                                !- Feature Name 3
  Integer,                                !- Feature Data Type 3
  0,                                      !- Feature Value 3
  Tilt,                                   !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.5,                                    !- Feature Value 4
  SurfaceType,                            !- Feature Name 5
  String,                                 !- Feature Data Type 5
  Roof;                                   !- Feature Value 5

OS:Construction,
  {45122d07-c49d-46dd-a52b-572f6cb170cb}, !- Handle
  Roof2 construction,                     !- Name
  ,                                       !- Surface Rendering Name
  {58e78b11-3895-4c48-b4d9-70dd983e5856}, !- Layer 1
  {76779e90-0a06-44f3-bfcf-6645ce711c31}, !- Layer 2
  {7b414743-f5b4-4900-922f-7b669a37620b}; !- Layer 3

OS:Surface,
  {c9e95e9f-5f19-490a-aa29-a444ac5a9df4}, !- Handle
  Roof3,                                  !- Name
  RoofCeiling,                            !- Surface Type
  {c1c0dc57-0274-42e6-9325-7e32aa13939f}, !- Construction Name
  {93f9f81c-1241-47c4-9d71-245d70c2ba24}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.4951722000236, -15.5523036729591, 2.4384, !- X,Y,Z Vertex 1 {m}
  -12.4951722000236, -12.8179231838538, 3.80559024455267, !- X,Y,Z Vertex 2 {m}
  -15.5523025250179, -12.8179231838538, 3.80559024455267, !- X,Y,Z Vertex 3 {m}
  -15.5523025250179, -15.5523036729591, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {9927c52b-072a-48ef-8064-543219f1d315}, !- Handle
  {c9e95e9f-5f19-490a-aa29-a444ac5a9df4}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  10.029955134495866,                     !- Feature Value 1
  Width,                                  !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  10.029955134495866,                     !- Feature Value 2
  Azimuth,                                !- Feature Name 3
  Integer,                                !- Feature Data Type 3
  180,                                    !- Feature Value 3
  Tilt,                                   !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.5,                                    !- Feature Value 4
  SurfaceType,                            !- Feature Name 5
  String,                                 !- Feature Data Type 5
  Roof;                                   !- Feature Value 5

OS:Construction,
  {c1c0dc57-0274-42e6-9325-7e32aa13939f}, !- Handle
  Roof3 construction,                     !- Name
  ,                                       !- Surface Rendering Name
  {58e78b11-3895-4c48-b4d9-70dd983e5856}, !- Layer 1
  {76779e90-0a06-44f3-bfcf-6645ce711c31}, !- Layer 2
  {7b414743-f5b4-4900-922f-7b669a37620b}; !- Layer 3

OS:Surface,
  {18892086-4265-47a8-9006-3a1d7b866ff3}, !- Handle
  Roof4,                                  !- Name
  RoofCeiling,                            !- Surface Type
  {d9129d18-19d1-4441-8bc3-e14d34a443bd}, !- Construction Name
  {93f9f81c-1241-47c4-9d71-245d70c2ba24}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.5523034717222, -7.3356952723882, 2.4384, !- X,Y,Z Vertex 1 {m}
  8.20314628641179, -7.33569517428339, 6.11297859265522, !- X,Y,Z Vertex 2 {m}
  8.20314617672727, -15.552302696126, 6.11297859265522, !- X,Y,Z Vertex 3 {m}
  15.5523033620377, -15.5523027942308, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {d3daff82-d9d3-4653-b04d-776bdc3280a7}, !- Handle
  {18892086-4265-47a8-9006-3a1d7b866ff3}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  26.957373759326035,                     !- Feature Value 1
  Width,                                  !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  26.957373759326039,                     !- Feature Value 2
  Azimuth,                                !- Feature Name 3
  Integer,                                !- Feature Data Type 3
  90,                                     !- Feature Value 3
  Tilt,                                   !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.5,                                    !- Feature Value 4
  SurfaceType,                            !- Feature Name 5
  String,                                 !- Feature Data Type 5
  Roof;                                   !- Feature Value 5

OS:Construction,
  {d9129d18-19d1-4441-8bc3-e14d34a443bd}, !- Handle
  Roof4 construction,                     !- Name
  ,                                       !- Surface Rendering Name
  {58e78b11-3895-4c48-b4d9-70dd983e5856}, !- Layer 1
  {76779e90-0a06-44f3-bfcf-6645ce711c31}, !- Layer 2
  {7b414743-f5b4-4900-922f-7b669a37620b}; !- Layer 3

OS:Surface,
  {f2b88498-1e2b-4a41-a6fd-b2b83149897f}, !- Handle
  Wall1,                                  !- Name
  Wall,                                   !- Surface Type
  {815b8a9d-9e6c-4273-aca7-fed1d99136e6}, !- Construction Name
  {02159d57-ecfc-47f9-ba82-b4425c5fa142}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.44658870181818, 15.5523031928308, 0,  !- X,Y,Z Vertex 1 {m}
  2.44658870181818, 15.5523031928308, 2.4384, !- X,Y,Z Vertex 2 {m}
  9.76178870181818, 15.5523031928308, 2.4384, !- X,Y,Z Vertex 3 {m}
  9.76178870181818, 15.5523031928308, 0;  !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {e0ec5ca0-4466-4597-b32d-6b69ca2628ca}, !- Handle
  {f2b88498-1e2b-4a41-a6fd-b2b83149897f}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  24,                                     !- Feature Value 1
  Azimuth,                                !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  0,                                      !- Feature Value 2
  Tilt,                                   !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  90,                                     !- Feature Value 3
  SurfaceType,                            !- Feature Name 4
  String,                                 !- Feature Data Type 4
  Wall;                                   !- Feature Value 4

OS:ThermalZone,
  {836ae188-6a16-4e37-93aa-57d79e29c394}, !- Handle
  garage,                                 !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  65.242014547968,                        !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {75392581-e35f-43d7-9e70-810de18a2055}, !- Zone Air Inlet Port List
  {b1d57412-dfec-42bd-b668-76540284b70b}, !- Zone Air Exhaust Port List
  {46ad87c7-9012-496c-a6f4-3b7f564da262}, !- Zone Air Node Name
  {2a00999e-2d36-40b7-9f0d-93a82a38229f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f6f301ba-59e0-4ae8-91e2-bbf9a4cd37e3}, !- Handle
  Node 3,                                 !- Name
  {46ad87c7-9012-496c-a6f4-3b7f564da262}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {46ad87c7-9012-496c-a6f4-3b7f564da262}, !- Handle
  {836ae188-6a16-4e37-93aa-57d79e29c394}, !- Source Object
  11,                                     !- Outlet Port
  {f6f301ba-59e0-4ae8-91e2-bbf9a4cd37e3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {75392581-e35f-43d7-9e70-810de18a2055}, !- Handle
  {836ae188-6a16-4e37-93aa-57d79e29c394}; !- HVAC Component

OS:PortList,
  {b1d57412-dfec-42bd-b668-76540284b70b}, !- Handle
  {836ae188-6a16-4e37-93aa-57d79e29c394}; !- HVAC Component

OS:PortList,
  {2a00999e-2d36-40b7-9f0d-93a82a38229f}, !- Handle
  {836ae188-6a16-4e37-93aa-57d79e29c394}; !- HVAC Component

OS:Sizing:Zone,
  {7be075fb-3f70-42a7-ab51-10c8d6ba2fb6}, !- Handle
  {836ae188-6a16-4e37-93aa-57d79e29c394}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {c53e36b8-78d1-4071-ad4c-1c2123a7a7ce}, !- Handle
  Zone HVAC Equipment List 3,             !- Name
  {836ae188-6a16-4e37-93aa-57d79e29c394}; !- Thermal Zone

OS:AdditionalProperties,
  {e58411c5-45a3-43bd-bc33-4e2d3daeead5}, !- Handle
  {836ae188-6a16-4e37-93aa-57d79e29c394}, !- Object Name
  ObjectType,                             !- Feature Name 1
  String,                                 !- Feature Data Type 1
  garage;                                 !- Feature Value 1

OS:Space,
  {02159d57-ecfc-47f9-ba82-b4425c5fa142}, !- Handle
  garage 1,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Building Story Name
  {836ae188-6a16-4e37-93aa-57d79e29c394}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  {5d48a6c2-632a-4140-8a2e-04d0b735eba9}, !- Building Unit Name
  65.242014547968;                        !- Volume {m3}

OS:Material,
  {5279f029-bd5d-4894-a390-074061e8ed79}, !- Handle
  osb sheathing 0.5 in. 1,                !- Name
  Rough,                                  !- Roughness
  0.0127,                                 !- Thickness {m}
  0.1154577,                              !- Conductivity {W/m-K}
  512.64,                                 !- Density {kg/m3}
  1214.23,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {ee3423ad-09cf-44f2-8ea5-8442df33bc99}, !- Handle
  wall layer 1,                           !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  0.461911819333111,                      !- Conductivity {W/m-K}
  1762.2,                                 !- Density {kg/m3}
  795.53,                                 !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:Construction,
  {815b8a9d-9e6c-4273-aca7-fed1d99136e6}, !- Handle
  Wall1 construction,                     !- Name
  ,                                       !- Surface Rendering Name
  {5279f029-bd5d-4894-a390-074061e8ed79}, !- Layer 1
  {ee3423ad-09cf-44f2-8ea5-8442df33bc99}; !- Layer 2

OS:Surface,
  {fa7e084a-d58f-4e47-95d9-be4bb8c6441c}, !- Handle
  Wall2,                                  !- Name
  Wall,                                   !- Surface Type
  {42003562-3e70-4215-bc9c-f83a8a5fccad}, !- Construction Name
  {02159d57-ecfc-47f9-ba82-b4425c5fa142}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.552303029024, 3.99779231134522, 0,   !- X,Y,Z Vertex 1 {m}
  15.552303029024, 3.99779231134522, 2.4384, !- X,Y,Z Vertex 2 {m}
  15.5523030778498, 0.340192311345223, 2.4384, !- X,Y,Z Vertex 3 {m}
  15.5523030778498, 0.340192311345223, 0; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {19a5b8fd-ac66-4e9c-8e8e-06598b445e1c}, !- Handle
  {fa7e084a-d58f-4e47-95d9-be4bb8c6441c}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  12,                                     !- Feature Value 1
  Azimuth,                                !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  90,                                     !- Feature Value 2
  Tilt,                                   !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  90,                                     !- Feature Value 3
  SurfaceType,                            !- Feature Name 4
  String,                                 !- Feature Data Type 4
  Wall;                                   !- Feature Value 4

OS:Construction,
  {42003562-3e70-4215-bc9c-f83a8a5fccad}, !- Handle
  Wall2 construction,                     !- Name
  ,                                       !- Surface Rendering Name
  {5279f029-bd5d-4894-a390-074061e8ed79}, !- Layer 1
  {ee3423ad-09cf-44f2-8ea5-8442df33bc99}; !- Layer 2

OS:Surface,
  {8a4fc206-d85d-4462-808b-0769e17e3299}, !- Handle
  Wall3,                                  !- Name
  Wall,                                   !- Surface Type
  {754522ad-c38e-4b75-ad79-33a3751aec8b}, !- Construction Name
  {37fdce6b-a478-4031-93b8-8a141c7e6e75}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.5523026021247, -11.2596628448406, 0, !- X,Y,Z Vertex 1 {m}
  -15.5523026021247, -11.2596628448406, 2.4384, !- X,Y,Z Vertex 2 {m}
  -15.5523031541609, 2.52491715515936, 2.4384, !- X,Y,Z Vertex 3 {m}
  -15.5523031541609, 2.52491715515936, 0; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {e001d068-88d3-473d-9db8-e4c8245e1111}, !- Handle
  {8a4fc206-d85d-4462-808b-0769e17e3299}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  45.225000000000001,                     !- Feature Value 1
  Azimuth,                                !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  270,                                    !- Feature Value 2
  Tilt,                                   !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  90,                                     !- Feature Value 3
  SurfaceType,                            !- Feature Name 4
  String,                                 !- Feature Data Type 4
  Wall;                                   !- Feature Value 4

OS:Material,
  {c6995471-6a6e-4b96-a72c-ebd82698caed}, !- Handle
  wall layer 2,                           !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  0.391405582567229,                      !- Conductivity {W/m-K}
  1762.2,                                 !- Density {kg/m3}
  795.53,                                 !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {a7e317ea-625b-4ea2-854e-93db3c1d23c8}, !- Handle
  gypsum board,                           !- Name
  Rough,                                  !- Roughness
  0.0127,                                 !- Thickness {m}
  0.1602906,                              !- Conductivity {W/m-K}
  801,                                    !- Density {kg/m3}
  837.4,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:Construction,
  {754522ad-c38e-4b75-ad79-33a3751aec8b}, !- Handle
  Wall3 construction,                     !- Name
  ,                                       !- Surface Rendering Name
  {5279f029-bd5d-4894-a390-074061e8ed79}, !- Layer 1
  {c6995471-6a6e-4b96-a72c-ebd82698caed}, !- Layer 2
  {a7e317ea-625b-4ea2-854e-93db3c1d23c8}; !- Layer 3

OS:Surface,
  {6a87c28e-1e2d-4881-9e2f-132c087fb14f}, !- Handle
  Wall4,                                  !- Name
  Wall,                                   !- Surface Type
  {08d1d5e3-9b3a-4dfc-8079-1e770ee691b8}, !- Construction Name
  {37fdce6b-a478-4031-93b8-8a141c7e6e75}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.81441169818182, 15.5523031026893, 0, !- X,Y,Z Vertex 1 {m}
  -2.81441169818182, 15.5523031026893, 2.4384, !- X,Y,Z Vertex 2 {m}
  1.51755830181818, 15.5523031026893, 2.4384, !- X,Y,Z Vertex 3 {m}
  1.51755830181818, 15.5523031026893, 0;  !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {42ee9575-eb4d-4aea-b190-c70cad05702d}, !- Handle
  {6a87c28e-1e2d-4881-9e2f-132c087fb14f}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  14.2125,                                !- Feature Value 1
  Azimuth,                                !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  0,                                      !- Feature Value 2
  Tilt,                                   !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  90,                                     !- Feature Value 3
  SurfaceType,                            !- Feature Name 4
  String,                                 !- Feature Data Type 4
  Wall;                                   !- Feature Value 4

OS:Material,
  {a9db4a4a-ef44-463f-9e0e-0dabd28fbd6b}, !- Handle
  wall layer 3,                           !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  0.391405582567229,                      !- Conductivity {W/m-K}
  1762.2,                                 !- Density {kg/m3}
  795.53,                                 !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {08d1d5e3-9b3a-4dfc-8079-1e770ee691b8}, !- Handle
  Wall4 construction,                     !- Name
  ,                                       !- Surface Rendering Name
  {5279f029-bd5d-4894-a390-074061e8ed79}, !- Layer 1
  {a9db4a4a-ef44-463f-9e0e-0dabd28fbd6b}, !- Layer 2
  {a7e317ea-625b-4ea2-854e-93db3c1d23c8}; !- Layer 3

OS:Surface,
  {ce87e90c-d455-40cd-b924-f7f882e12a5c}, !- Handle
  Wall5,                                  !- Name
  Wall,                                   !- Surface Type
  {a124e580-a842-4f12-8870-59639b5abbc0}, !- Construction Name
  {37fdce6b-a478-4031-93b8-8a141c7e6e75}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e737e158-bb87-4084-bff3-f9698126889b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.44128789472599e-08, 1.8288, 0,       !- X,Y,Z Vertex 1 {m}
  -2.44128789472599e-08, 1.8288, 2.4384,  !- X,Y,Z Vertex 2 {m}
  2.44128789472599e-08, -1.8288, 2.4384,  !- X,Y,Z Vertex 3 {m}
  2.44128789472599e-08, -1.8288, 0;       !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {644fe805-6daf-44f7-bab5-03bbf93a656a}, !- Handle
  {ce87e90c-d455-40cd-b924-f7f882e12a5c}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  12,                                     !- Feature Value 1
  Azimuth,                                !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  90,                                     !- Feature Value 2
  Tilt,                                   !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  90,                                     !- Feature Value 3
  SurfaceType,                            !- Feature Name 4
  String,                                 !- Feature Data Type 4
  Wall;                                   !- Feature Value 4

OS:Surface,
  {e737e158-bb87-4084-bff3-f9698126889b}, !- Handle
  Wall5 Reversed,                         !- Name
  Wall,                                   !- Surface Type
  {a2f601e8-8d32-417b-b7c0-79e978dfbc45}, !- Construction Name
  {02159d57-ecfc-47f9-ba82-b4425c5fa142}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ce87e90c-d455-40cd-b924-f7f882e12a5c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.44128789472599e-08, -1.8288, 0,       !- X,Y,Z Vertex 1 {m}
  2.44128789472599e-08, -1.8288, 2.4384,  !- X,Y,Z Vertex 2 {m}
  -2.44128789472599e-08, 1.8288, 2.4384,  !- X,Y,Z Vertex 3 {m}
  -2.44128789472599e-08, 1.8288, 0;       !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {0e6b90a9-4b06-4703-8329-7b69cea30a71}, !- Handle
  {e737e158-bb87-4084-bff3-f9698126889b}, !- Object Name
  SurfaceType,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Wall;                                   !- Feature Value 1

OS:Material,
  {697951c1-deef-465f-89b4-ac4eb6d496ca}, !- Handle
  osb sheathing 0.5 in. 2,                !- Name
  Rough,                                  !- Roughness
  0.0127,                                 !- Thickness {m}
  0.1154577,                              !- Conductivity {W/m-K}
  512.64,                                 !- Density {kg/m3}
  1214.23;                                !- Specific Heat {J/kg-K}

OS:Material,
  {ccbab44f-b39d-4f3c-8b79-536fc033cde4}, !- Handle
  wall layer 4,                           !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  0.468088010457826,                      !- Conductivity {W/m-K}
  1762.2,                                 !- Density {kg/m3}
  795.53,                                 !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {a124e580-a842-4f12-8870-59639b5abbc0}, !- Handle
  Wall5 construction,                     !- Name
  ,                                       !- Surface Rendering Name
  {697951c1-deef-465f-89b4-ac4eb6d496ca}, !- Layer 1
  {ccbab44f-b39d-4f3c-8b79-536fc033cde4}, !- Layer 2
  {a7e317ea-625b-4ea2-854e-93db3c1d23c8}; !- Layer 3

OS:Construction,
  {a2f601e8-8d32-417b-b7c0-79e978dfbc45}, !- Handle
  Wall5 construction Reversed,            !- Name
  ,                                       !- Surface Rendering Name
  {a7e317ea-625b-4ea2-854e-93db3c1d23c8}, !- Layer 1
  {ccbab44f-b39d-4f3c-8b79-536fc033cde4}, !- Layer 2
  {697951c1-deef-465f-89b4-ac4eb6d496ca}; !- Layer 3

OS:Surface,
  {673818e5-85b5-4ceb-9669-944db46f8b22}, !- Handle
  Wall6,                                  !- Name
  Wall,                                   !- Surface Type
  {1e9db688-ed5d-4902-8169-4158b52e291b}, !- Construction Name
  {37fdce6b-a478-4031-93b8-8a141c7e6e75}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {31ffdac7-e7fc-4920-b49b-5a2135105f02}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.8288, 0, 0,                          !- X,Y,Z Vertex 1 {m}
  -1.8288, 0, 2.4384,                     !- X,Y,Z Vertex 2 {m}
  1.8288, 0, 2.4384,                      !- X,Y,Z Vertex 3 {m}
  1.8288, 0, 0;                           !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {5da566ac-5da9-4ca7-a0be-fc72d235dba9}, !- Handle
  {673818e5-85b5-4ceb-9669-944db46f8b22}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  12,                                     !- Feature Value 1
  Azimuth,                                !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  0,                                      !- Feature Value 2
  Tilt,                                   !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  90,                                     !- Feature Value 3
  SurfaceType,                            !- Feature Name 4
  String,                                 !- Feature Data Type 4
  Wall;                                   !- Feature Value 4

OS:Surface,
  {31ffdac7-e7fc-4920-b49b-5a2135105f02}, !- Handle
  Wall6 Reversed,                         !- Name
  Wall,                                   !- Surface Type
  {a12f9848-1976-4adc-998f-9a7db43b684f}, !- Construction Name
  {02159d57-ecfc-47f9-ba82-b4425c5fa142}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {673818e5-85b5-4ceb-9669-944db46f8b22}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.8288, 0, 0,                           !- X,Y,Z Vertex 1 {m}
  1.8288, 0, 2.4384,                      !- X,Y,Z Vertex 2 {m}
  -1.8288, 0, 2.4384,                     !- X,Y,Z Vertex 3 {m}
  -1.8288, 0, 0;                          !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {7c6e4dc6-eebd-4fa2-81b4-aaab24b9c629}, !- Handle
  {31ffdac7-e7fc-4920-b49b-5a2135105f02}, !- Object Name
  SurfaceType,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Wall;                                   !- Feature Value 1

OS:Material,
  {dd0a1c28-fa75-43dd-ab58-c86fe38106a4}, !- Handle
  osb sheathing 0.5 in. 3,                !- Name
  Rough,                                  !- Roughness
  0.0127,                                 !- Thickness {m}
  0.1154577,                              !- Conductivity {W/m-K}
  512.64,                                 !- Density {kg/m3}
  1214.23;                                !- Specific Heat {J/kg-K}

OS:Material,
  {c3707272-e1c7-4a47-9473-f9ceabf81b46}, !- Handle
  wall layer 5,                           !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  0.468088010457826,                      !- Conductivity {W/m-K}
  1762.2,                                 !- Density {kg/m3}
  795.53,                                 !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {1e9db688-ed5d-4902-8169-4158b52e291b}, !- Handle
  Wall6 construction,                     !- Name
  ,                                       !- Surface Rendering Name
  {dd0a1c28-fa75-43dd-ab58-c86fe38106a4}, !- Layer 1
  {c3707272-e1c7-4a47-9473-f9ceabf81b46}, !- Layer 2
  {a7e317ea-625b-4ea2-854e-93db3c1d23c8}; !- Layer 3

OS:Construction,
  {a12f9848-1976-4adc-998f-9a7db43b684f}, !- Handle
  Wall6 construction Reversed,            !- Name
  ,                                       !- Surface Rendering Name
  {a7e317ea-625b-4ea2-854e-93db3c1d23c8}, !- Layer 1
  {c3707272-e1c7-4a47-9473-f9ceabf81b46}, !- Layer 2
  {dd0a1c28-fa75-43dd-ab58-c86fe38106a4}; !- Layer 3

OS:Surface,
  {a80a4590-65f0-47b3-8d38-d551a17d6922}, !- Handle
  Wall7,                                  !- Name
  Wall,                                   !- Surface Type
  {f50ee8fb-9e30-4d06-a2c9-9add5f722e7d}, !- Construction Name
  {37fdce6b-a478-4031-93b8-8a141c7e6e75}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.552302785649, 14.6232727113452, 0,   !- X,Y,Z Vertex 1 {m}
  15.552302785649, 14.6232727113452, 2.4384, !- X,Y,Z Vertex 2 {m}
  15.5523029150881, 4.92682271134522, 2.4384, !- X,Y,Z Vertex 3 {m}
  15.5523029150881, 4.92682271134522, 0;  !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {eb969e82-1d44-492f-bed4-ed966adc67d4}, !- Handle
  {a80a4590-65f0-47b3-8d38-d551a17d6922}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  31.8125,                                !- Feature Value 1
  Azimuth,                                !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  90,                                     !- Feature Value 2
  Tilt,                                   !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  90,                                     !- Feature Value 3
  SurfaceType,                            !- Feature Name 4
  String,                                 !- Feature Data Type 4
  Wall;                                   !- Feature Value 4

OS:Material,
  {a4cb4e48-f006-491d-b0a2-0944298862c0}, !- Handle
  wall layer 6,                           !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  0.391405582567229,                      !- Conductivity {W/m-K}
  1762.2,                                 !- Density {kg/m3}
  795.53,                                 !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {f50ee8fb-9e30-4d06-a2c9-9add5f722e7d}, !- Handle
  Wall7 construction,                     !- Name
  ,                                       !- Surface Rendering Name
  {697951c1-deef-465f-89b4-ac4eb6d496ca}, !- Layer 1
  {a4cb4e48-f006-491d-b0a2-0944298862c0}, !- Layer 2
  {a7e317ea-625b-4ea2-854e-93db3c1d23c8}; !- Layer 3

OS:Surface,
  {d05bb60d-ee8a-45fb-ba50-ae33a9f77373}, !- Handle
  Wall8,                                  !- Name
  Wall,                                   !- Surface Type
  {ea44b2c9-99d5-419c-8132-ebcf868601c4}, !- Construction Name
  {37fdce6b-a478-4031-93b8-8a141c7e6e75}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.85244610314467, -15.5523028479899, 0, !- X,Y,Z Vertex 1 {m}
  7.85244610314467, -15.5523028479899, 2.4384, !- X,Y,Z Vertex 2 {m}
  0.194346103144667, -15.5523030524478, 2.4384, !- X,Y,Z Vertex 3 {m}
  0.194346103144667, -15.5523030524478, 0; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {de9a330a-4ba4-46a1-9e03-ef70db1975e0}, !- Handle
  {d05bb60d-ee8a-45fb-ba50-ae33a9f77373}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  25.125,                                 !- Feature Value 1
  Azimuth,                                !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  180,                                    !- Feature Value 2
  Tilt,                                   !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  90,                                     !- Feature Value 3
  SurfaceType,                            !- Feature Name 4
  String,                                 !- Feature Data Type 4
  Wall;                                   !- Feature Value 4

OS:Material,
  {8601c715-d008-40ae-9e86-b944d2adfc41}, !- Handle
  wall layer 7,                           !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  0.391405582567229,                      !- Conductivity {W/m-K}
  1762.2,                                 !- Density {kg/m3}
  795.53,                                 !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {ea44b2c9-99d5-419c-8132-ebcf868601c4}, !- Handle
  Wall8 construction,                     !- Name
  ,                                       !- Surface Rendering Name
  {697951c1-deef-465f-89b4-ac4eb6d496ca}, !- Layer 1
  {8601c715-d008-40ae-9e86-b944d2adfc41}, !- Layer 2
  {a7e317ea-625b-4ea2-854e-93db3c1d23c8}; !- Layer 3

OS:Surface,
  {5950a5fa-a5f4-4629-b335-460779ce3476}, !- Handle
  Wall9,                                  !- Name
  Wall,                                   !- Surface Type
  {215115a6-6280-4665-bc8d-d7eb1dc73e86}, !- Construction Name
  {93f9f81c-1241-47c4-9d71-245d70c2ba24}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.37437209818182, 15.5523030371387, 0, !- X,Y,Z Vertex 1 {m}
  -7.37437209818182, 15.5523030371387, 2.4384, !- X,Y,Z Vertex 2 {m}
  -3.74344209818182, 15.5523030371387, 2.4384, !- X,Y,Z Vertex 3 {m}
  -3.74344209818182, 15.5523030371387, 0; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {eee8ddff-1d9a-4106-bf07-2dbb93d3f9b1}, !- Handle
  {5950a5fa-a5f4-4629-b335-460779ce3476}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  11.9125,                                !- Feature Value 1
  Azimuth,                                !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  0,                                      !- Feature Value 2
  Tilt,                                   !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  90,                                     !- Feature Value 3
  SurfaceType,                            !- Feature Name 4
  String,                                 !- Feature Data Type 4
  Wall;                                   !- Feature Value 4

OS:Material,
  {7ed8d4ef-9135-4470-ba98-4b206bc3fcec}, !- Handle
  wood siding,                            !- Name
  Rough,                                  !- Roughness
  0.0254,                                 !- Thickness {m}
  0.1024175,                              !- Conductivity {W/m-K}
  544.68,                                 !- Density {kg/m3}
  1172.36,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {daaa337f-07a9-4400-b0b7-0e8fa7549c8f}, !- Handle
  wall stud and cavity,                   !- Name
  Rough,                                  !- Roughness
  0.1397,                                 !- Thickness {m}
  0.727959376833552,                      !- Conductivity {W/m-K}
  139.0536,                               !- Density {kg/m3}
  1170.23755760369,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:Construction,
  {215115a6-6280-4665-bc8d-d7eb1dc73e86}, !- Handle
  Wall9 construction,                     !- Name
  ,                                       !- Surface Rendering Name
  {7ed8d4ef-9135-4470-ba98-4b206bc3fcec}, !- Layer 1
  {5279f029-bd5d-4894-a390-074061e8ed79}, !- Layer 2
  {daaa337f-07a9-4400-b0b7-0e8fa7549c8f}; !- Layer 3

OS:Surface,
  {75530293-9a06-45d6-9824-3e20f2f5e644}, !- Handle
  Wall10,                                 !- Name
  Wall,                                   !- Surface Type
  {274609f8-6a8b-4dca-aa4e-4a1679f8bc5f}, !- Construction Name
  {93f9f81c-1241-47c4-9d71-245d70c2ba24}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.32131469685532, -15.5523033486848, 0, !- X,Y,Z Vertex 1 {m}
  -5.32131469685532, -15.5523033486848, 2.4384, !- X,Y,Z Vertex 2 {m}
  -8.95224469685533, -15.5523034456243, 2.4384, !- X,Y,Z Vertex 3 {m}
  -8.95224469685533, -15.5523034456243, 0; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {47bd674b-2bc4-4caf-b332-7300d0dc6115}, !- Handle
  {75530293-9a06-45d6-9824-3e20f2f5e644}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  11.9125,                                !- Feature Value 1
  Azimuth,                                !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  180,                                    !- Feature Value 2
  Tilt,                                   !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  90,                                     !- Feature Value 3
  SurfaceType,                            !- Feature Name 4
  String,                                 !- Feature Data Type 4
  Wall;                                   !- Feature Value 4

OS:Construction,
  {274609f8-6a8b-4dca-aa4e-4a1679f8bc5f}, !- Handle
  Wall10 construction,                    !- Name
  ,                                       !- Surface Rendering Name
  {7ed8d4ef-9135-4470-ba98-4b206bc3fcec}, !- Layer 1
  {5279f029-bd5d-4894-a390-074061e8ed79}, !- Layer 2
  {daaa337f-07a9-4400-b0b7-0e8fa7549c8f}; !- Layer 3

OS:Surface,
  {5fb4a260-af60-4671-bec9-0be4a724b215}, !- Handle
  Wall11,                                 !- Name
  Wall,                                   !- Surface Type
  {55bd2f8d-38df-43ca-b6d9-75370573954a}, !- Construction Name
  {93f9f81c-1241-47c4-9d71-245d70c2ba24}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.5523031316436, -0.588838088654775, 0, !- X,Y,Z Vertex 1 {m}
  15.5523031316436, -0.588838088654775, 2.4384, !- X,Y,Z Vertex 2 {m}
  15.5523031407984, -1.27463808865477, 2.4384, !- X,Y,Z Vertex 3 {m}
  15.5523031407984, -1.27463808865477, 0; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {7de225bc-fc1f-4c0a-ad55-f9b809490a9d}, !- Handle
  {5fb4a260-af60-4671-bec9-0be4a724b215}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  2.25,                                   !- Feature Value 1
  Azimuth,                                !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  90,                                     !- Feature Value 2
  Tilt,                                   !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  90,                                     !- Feature Value 3
  SurfaceType,                            !- Feature Name 4
  String,                                 !- Feature Data Type 4
  Wall;                                   !- Feature Value 4

OS:Construction,
  {55bd2f8d-38df-43ca-b6d9-75370573954a}, !- Handle
  Wall11 construction,                    !- Name
  ,                                       !- Surface Rendering Name
  {7ed8d4ef-9135-4470-ba98-4b206bc3fcec}, !- Layer 1
  {5279f029-bd5d-4894-a390-074061e8ed79}, !- Layer 2
  {daaa337f-07a9-4400-b0b7-0e8fa7549c8f}; !- Layer 3

OS:Surface,
  {a913d754-c199-43f7-95a4-e7a54fb7d320}, !- Handle
  Wall12,                                 !- Name
  Wall,                                   !- Surface Type
  {39b645e2-3f3e-48fe-8c0a-7794dc9a15ef}, !- Construction Name
  {02159d57-ecfc-47f9-ba82-b4425c5fa142}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.734684296855328, -15.5523031651803, 0, !- X,Y,Z Vertex 1 {m}
  -0.734684296855328, -15.5523031651803, 2.4384, !- X,Y,Z Vertex 2 {m}
  -4.39228429685533, -15.5523032628318, 2.4384, !- X,Y,Z Vertex 3 {m}
  -4.39228429685533, -15.5523032628318, 0; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {871fb4c1-2595-4deb-a73c-0193af74292b}, !- Handle
  {a913d754-c199-43f7-95a4-e7a54fb7d320}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  12,                                     !- Feature Value 1
  Azimuth,                                !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  180,                                    !- Feature Value 2
  Tilt,                                   !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  90,                                     !- Feature Value 3
  SurfaceType,                            !- Feature Name 4
  String,                                 !- Feature Data Type 4
  Wall;                                   !- Feature Value 4

OS:Construction,
  {39b645e2-3f3e-48fe-8c0a-7794dc9a15ef}, !- Handle
  Wall12 construction,                    !- Name
  ,                                       !- Surface Rendering Name
  {5279f029-bd5d-4894-a390-074061e8ed79}, !- Layer 1
  {ee3423ad-09cf-44f2-8ea5-8442df33bc99}; !- Layer 2

OS:Surface,
  {0a6a74d9-0003-4b95-ae07-d0a585fc121c}, !- Handle
  Floor1,                                 !- Name
  RoofCeiling,                            !- Surface Type
  {df3ce87c-31ec-4f57-aa1a-b1b98ea1d13d}, !- Construction Name
  {02159d57-ecfc-47f9-ba82-b4425c5fa142}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3690c833-f964-4c33-9c1c-994eb8f30838}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.58631376286792, -2.58631376286792, 2.4384, !- X,Y,Z Vertex 1 {m}
  2.58631376286792, 2.58631376286792, 2.4384, !- X,Y,Z Vertex 2 {m}
  -2.58631376286792, 2.58631376286792, 2.4384, !- X,Y,Z Vertex 3 {m}
  -2.58631376286792, -2.58631376286792, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {06881567-299a-416b-a513-af1d3e7bb6bf}, !- Handle
  {0a6a74d9-0003-4b95-ae07-d0a585fc121c}, !- Object Name
  SurfaceType,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Ceiling,                                !- Feature Value 1
  Tilt,                                   !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0;                                      !- Feature Value 2

OS:Surface,
  {3690c833-f964-4c33-9c1c-994eb8f30838}, !- Handle
  Surface 1 Reversed,                     !- Name
  Floor,                                  !- Surface Type
  {df3ce87c-31ec-4f57-aa1a-b1b98ea1d13d}, !- Construction Name
  {93f9f81c-1241-47c4-9d71-245d70c2ba24}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0a6a74d9-0003-4b95-ae07-d0a585fc121c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.58631376286792, -2.58631376286792, 2.4384, !- X,Y,Z Vertex 1 {m}
  -2.58631376286792, 2.58631376286792, 2.4384, !- X,Y,Z Vertex 2 {m}
  2.58631376286792, 2.58631376286792, 2.4384, !- X,Y,Z Vertex 3 {m}
  2.58631376286792, -2.58631376286792, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {67a910e6-95f4-4936-966b-30e0c058413d}, !- Handle
  {3690c833-f964-4c33-9c1c-994eb8f30838}, !- Object Name
  SurfaceType,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Ceiling;                                !- Feature Value 1

OS:Material,
  {9c5cfdff-7d11-447f-a15a-df645d2cde9f}, !- Handle
  ceiling stud and cavity,                !- Name
  Rough,                                  !- Roughness
  0.1397,                                 !- Thickness {m}
  1.39188596491228,                       !- Conductivity {W/m-K}
  65.682,                                 !- Density {kg/m3}
  1177.46609756098,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {df3ce87c-31ec-4f57-aa1a-b1b98ea1d13d}, !- Handle
  Floor1 construction,                    !- Name
  ,                                       !- Surface Rendering Name
  {9c5cfdff-7d11-447f-a15a-df645d2cde9f}; !- Layer 1

OS:Surface,
  {3bd469d7-9da0-4605-be5d-da333ea8126d}, !- Handle
  Floor2,                                 !- Name
  RoofCeiling,                            !- Surface Type
  {0b37ab78-fa43-48f3-86b4-f08521a335b7}, !- Construction Name
  {37fdce6b-a478-4031-93b8-8a141c7e6e75}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4563add5-1bcd-46ef-947a-d6ad4edeac2f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.34052743462666, -5.34052743462666, 2.4384, !- X,Y,Z Vertex 1 {m}
  5.34052743462666, 5.34052743462666, 2.4384, !- X,Y,Z Vertex 2 {m}
  -5.34052743462666, 5.34052743462666, 2.4384, !- X,Y,Z Vertex 3 {m}
  -5.34052743462666, -5.34052743462666, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {41fb731b-44b5-4fdf-be35-db5ba95ffbc8}, !- Handle
  {3bd469d7-9da0-4605-be5d-da333ea8126d}, !- Object Name
  SurfaceType,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Ceiling,                                !- Feature Value 1
  Tilt,                                   !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0;                                      !- Feature Value 2

OS:Surface,
  {4563add5-1bcd-46ef-947a-d6ad4edeac2f}, !- Handle
  Surface 1 Reversed 1,                   !- Name
  Floor,                                  !- Surface Type
  {64f255d3-e462-424b-9217-03f18d333048}, !- Construction Name
  {93f9f81c-1241-47c4-9d71-245d70c2ba24}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3bd469d7-9da0-4605-be5d-da333ea8126d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.34052743462666, -5.34052743462666, 2.4384, !- X,Y,Z Vertex 1 {m}
  -5.34052743462666, 5.34052743462666, 2.4384, !- X,Y,Z Vertex 2 {m}
  5.34052743462666, 5.34052743462666, 2.4384, !- X,Y,Z Vertex 3 {m}
  5.34052743462666, -5.34052743462666, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {79848985-bd90-47aa-aa46-0fa2c7bd88ff}, !- Handle
  {4563add5-1bcd-46ef-947a-d6ad4edeac2f}, !- Object Name
  SurfaceType,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Ceiling;                                !- Feature Value 1

OS:Material,
  {eae8e171-1443-42ac-a926-2b0631151d1d}, !- Handle
  ceiling loosefill ins,                  !- Name
  Rough,                                  !- Roughness
  0.0846666666666667,                     !- Thickness {m}
  0.0480833333333333,                     !- Conductivity {W/m-K}
  16.02,                                  !- Density {kg/m3}
  1046.75,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {d88ccfe5-2c27-484d-8dd6-7eb2af7ca5a4}, !- Handle
  ceiling stud and cavity 1,              !- Name
  Rough,                                  !- Roughness
  0.1397,                                 !- Thickness {m}
  0.0920384787563589,                     !- Conductivity {W/m-K}
  65.682,                                 !- Density {kg/m3}
  1177.46609756098,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {0b37ab78-fa43-48f3-86b4-f08521a335b7}, !- Handle
  Floor2 construction,                    !- Name
  ,                                       !- Surface Rendering Name
  {eae8e171-1443-42ac-a926-2b0631151d1d}, !- Layer 1
  {d88ccfe5-2c27-484d-8dd6-7eb2af7ca5a4}, !- Layer 2
  {a7e317ea-625b-4ea2-854e-93db3c1d23c8}; !- Layer 3

OS:Construction,
  {64f255d3-e462-424b-9217-03f18d333048}, !- Handle
  Floor2 construction Reversed,           !- Name
  ,                                       !- Surface Rendering Name
  {a7e317ea-625b-4ea2-854e-93db3c1d23c8}, !- Layer 1
  {d88ccfe5-2c27-484d-8dd6-7eb2af7ca5a4}, !- Layer 2
  {eae8e171-1443-42ac-a926-2b0631151d1d}; !- Layer 3

OS:Surface,
  {7f29a236-0f62-41ae-be12-9b2ebb9264fe}, !- Handle
  Slab1,                                  !- Name
  Floor,                                  !- Surface Type
  {6167b382-5a12-4fcb-8865-f26fab1cbc11}, !- Construction Name
  {02159d57-ecfc-47f9-ba82-b4425c5fa142}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  {97e92afb-c92a-45a5-954e-37d551978d1b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.58631376286792, -2.58631376286792, 0, !- X,Y,Z Vertex 1 {m}
  -2.58631376286792, 2.58631376286792, 0, !- X,Y,Z Vertex 2 {m}
  2.58631376286792, 2.58631376286792, 0,  !- X,Y,Z Vertex 3 {m}
  2.58631376286792, -2.58631376286792, 0; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {5e6c3c8d-0b8a-4c07-84b4-4edd24f97fcf}, !- Handle
  {7f29a236-0f62-41ae-be12-9b2ebb9264fe}, !- Object Name
  SurfaceType,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Slab;                                   !- Feature Value 1

OS:Foundation:Kiva,
  {97e92afb-c92a-45a5-954e-37d551978d1b}, !- Handle
  Foundation Kiva 1,                      !- Name
  16.3431003584229,                       !- Initial Indoor Air Temperature {C}
  ,                                       !- Interior Horizontal Insulation Material Name
  ,                                       !- Interior Horizontal Insulation Depth {m}
  ,                                       !- Interior Horizontal Insulation Width {m}
  ,                                       !- Interior Vertical Insulation Material Name
  ,                                       !- Interior Vertical Insulation Depth {m}
  ,                                       !- Exterior Horizontal Insulation Material Name
  ,                                       !- Exterior Horizontal Insulation Depth {m}
  ,                                       !- Exterior Horizontal Insulation Width {m}
  ,                                       !- Exterior Vertical Insulation Material Name
  ,                                       !- Exterior Vertical Insulation Depth {m}
  0.1016,                                 !- Wall Height Above Grade {m}
  0.2032,                                 !- Wall Depth Below Slab {m}
  ,                                       !- Footing Wall Construction Name
  ,                                       !- Footing Material Name
  ;                                       !- Footing Depth {m}

OS:Foundation:Kiva:Settings,
  {b546d3c1-a46c-4b65-9cd4-21d15016f24a}, !- Handle
  1.9041,                                 !- Soil Conductivity {W/m-K}
  1842.3,                                 !- Soil Density {kg/m3}
  418.7,                                  !- Soil Specific Heat {J/kg-K}
  0.9,                                    !- Ground Solar Absorptivity {dimensionless}
  0.9,                                    !- Ground Thermal Absorptivity {dimensionless}
  0.03,                                   !- Ground Surface Roughness {m}
  40,                                     !- Far-Field Width {m}
  ZeroFlux,                               !- Deep-Ground Boundary Condition
  40,                                     !- Deep-Ground Depth {m}
  0.2,                                    !- Minimum Cell Dimension {m}
  3,                                      !- Maximum Cell Growth Coefficient {dimensionless}
  Timestep;                               !- Simulation Timestep

OS:Material,
  {1461c026-726f-4b08-b4ed-bc7472abbc99}, !- Handle
  concrete 4.0 in.,                       !- Name
  Rough,                                  !- Roughness
  0.1016,                                 !- Thickness {m}
  1.803125,                               !- Conductivity {W/m-K}
  2242.8,                                 !- Density {kg/m3}
  837.4,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {6167b382-5a12-4fcb-8865-f26fab1cbc11}, !- Handle
  Slab1 construction,                     !- Name
  ,                                       !- Surface Rendering Name
  {1461c026-726f-4b08-b4ed-bc7472abbc99}; !- Layer 1

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {8b1ae90a-50fc-41d2-ba15-40cb8887ee49}, !- Handle
  {7f29a236-0f62-41ae-be12-9b2ebb9264fe}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  14.6304;                                !- Total Exposed Perimeter {m}

OS:Surface,
  {71653647-b62b-4eef-a7e7-3f7176165a66}, !- Handle
  Slab2,                                  !- Name
  Floor,                                  !- Surface Type
  {be258e63-05b2-4219-b60d-ade6d09129d3}, !- Construction Name
  {37fdce6b-a478-4031-93b8-8a141c7e6e75}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  {78687476-5c6b-41a1-92e0-986113817782}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.34052743462666, -5.34052743462666, 0, !- X,Y,Z Vertex 1 {m}
  -5.34052743462666, 5.34052743462666, 0, !- X,Y,Z Vertex 2 {m}
  5.34052743462666, 5.34052743462666, 0,  !- X,Y,Z Vertex 3 {m}
  5.34052743462666, -5.34052743462666, 0; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {2621880b-878f-4067-84a8-fdcf78879784}, !- Handle
  {71653647-b62b-4eef-a7e7-3f7176165a66}, !- Object Name
  SurfaceType,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Slab;                                   !- Feature Value 1

OS:Foundation:Kiva,
  {78687476-5c6b-41a1-92e0-986113817782}, !- Handle
  Foundation Kiva 2,                      !- Name
  20.6328853046595,                       !- Initial Indoor Air Temperature {C}
  ,                                       !- Interior Horizontal Insulation Material Name
  ,                                       !- Interior Horizontal Insulation Depth {m}
  ,                                       !- Interior Horizontal Insulation Width {m}
  ,                                       !- Interior Vertical Insulation Material Name
  ,                                       !- Interior Vertical Insulation Depth {m}
  ,                                       !- Exterior Horizontal Insulation Material Name
  ,                                       !- Exterior Horizontal Insulation Depth {m}
  ,                                       !- Exterior Horizontal Insulation Width {m}
  ,                                       !- Exterior Vertical Insulation Material Name
  ,                                       !- Exterior Vertical Insulation Depth {m}
  0.1016,                                 !- Wall Height Above Grade {m}
  0.2032,                                 !- Wall Depth Below Slab {m}
  ,                                       !- Footing Wall Construction Name
  ,                                       !- Footing Material Name
  ;                                       !- Footing Depth {m}

OS:Material,
  {a6cc19b8-87ac-43f1-a38a-8e069edae01c}, !- Handle
  floor covering,                         !- Name
  Rough,                                  !- Roughness
  0.0127,                                 !- Thickness {m}
  0.045078125,                            !- Conductivity {W/m-K}
  54.468,                                 !- Density {kg/m3}
  1339.84,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.9,                                    !- Solar Absorptance
  0.9;                                    !- Visible Absorptance

OS:Construction,
  {be258e63-05b2-4219-b60d-ade6d09129d3}, !- Handle
  Slab2 construction,                     !- Name
  ,                                       !- Surface Rendering Name
  {1461c026-726f-4b08-b4ed-bc7472abbc99}, !- Layer 1
  {a6cc19b8-87ac-43f1-a38a-8e069edae01c}; !- Layer 2

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {e8117bd4-b98e-49cc-94bb-8277e7972703}, !- Handle
  {71653647-b62b-4eef-a7e7-3f7176165a66}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  39.80688;                               !- Total Exposed Perimeter {m}

OS:Surface,
  {5bc6c10b-1d0b-4601-985b-01b00541bc18}, !- Handle
  surface Window1,                        !- Name
  Wall,                                   !- Surface Type
  {0fc73eab-f272-403c-bf25-c5bcd774cb19}, !- Construction Name
  {37fdce6b-a478-4031-93b8-8a141c7e6e75}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.5523033139565, 3.45331439151572, -0.000633163643632584, !- X,Y,Z Vertex 1 {m}
  -15.5523033139565, 3.45331439151572, 1.21983316364363, !- X,Y,Z Vertex 2 {m}
  -15.5523034232549, 6.18254071880298, 1.21983316364363, !- X,Y,Z Vertex 3 {m}
  -15.5523034232549, 6.18254071880298, -0.000633163643632584; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {d2e7ab22-8a4f-4ae5-9f6e-b554d9910bb1}, !- Handle
  {5bc6c10b-1d0b-4601-985b-01b00541bc18}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  8.9499999999999993,                     !- Feature Value 1
  Azimuth,                                !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  270,                                    !- Feature Value 2
  Tilt,                                   !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  90,                                     !- Feature Value 3
  SurfaceType,                            !- Feature Name 4
  String,                                 !- Feature Data Type 4
  Window;                                 !- Feature Value 4

OS:SubSurface,
  {6c65cef1-ef54-43fd-bdf3-1061d2219170}, !- Handle
  Window1,                                !- Name
  FixedWindow,                            !- Sub Surface Type
  {9df4c232-ef48-4779-86e5-8e9b8b32f194}, !- Construction Name
  {5bc6c10b-1d0b-4601-985b-01b00541bc18}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -15.5523033139819, 3.45394755515935, 0, !- X,Y,Z Vertex 1 {m}
  -15.5523033139819, 3.45394755515935, 1.2192, !- X,Y,Z Vertex 2 {m}
  -15.5523034232295, 6.18190755515935, 1.2192, !- X,Y,Z Vertex 3 {m}
  -15.5523034232295, 6.18190755515935, 0; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {80a05434-6257-4072-8919-a957ab005659}, !- Handle
  Window1 Shading Surfaces,               !- Name
  Space,                                  !- Shading Surface Type
  {37fdce6b-a478-4031-93b8-8a141c7e6e75}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {6c65cef1-ef54-43fd-bdf3-1061d2219170}; !- Shaded Object Name

OS:ShadingSurface,
  {685dabf6-e3e2-4511-a919-2726942df8c7}, !- Handle
  Window1 overhangs,                      !- Name
  ,                                       !- Construction Name
  {80a05434-6257-4072-8919-a957ab005659}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -15.5523033017755, 3.14914755515935, 1.524, !- X,Y,Z Vertex 1 {m}
  -15.552303435436, 6.48670755515935, 1.524, !- X,Y,Z Vertex 2 {m}
  -16.161903435436, 6.48670753074647, 1.524, !- X,Y,Z Vertex 3 {m}
  -16.1619033017755, 3.14914753074647, 1.524; !- X,Y,Z Vertex 4 {m}

OS:WindowMaterial:SimpleGlazingSystem,
  {11763f3a-25b2-4506-8bcc-60fd2cadee68}, !- Handle
  WindowMaterial,                         !- Name
  6.58648,                                !- U-Factor {W/m2-K}
  0.76;                                   !- Solar Heat Gain Coefficient

OS:Construction,
  {9df4c232-ef48-4779-86e5-8e9b8b32f194}, !- Handle
  WindowConstruction,                     !- Name
  ,                                       !- Surface Rendering Name
  {11763f3a-25b2-4506-8bcc-60fd2cadee68}; !- Layer 1

OS:Schedule:Ruleset,
  {58a57cc7-15bb-4a21-bd24-08cb17306ea7}, !- Handle
  trans schedule winter=0.85 summer=0.7,  !- Name
  {9cabf0bc-e716-459f-b1a2-ebe6859350bd}, !- Schedule Type Limits Name
  {d38ef4a1-a905-44fb-83f8-ddda9d7ff63f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d38ef4a1-a905-44fb-83f8-ddda9d7ff63f}, !- Handle
  trans schedule winter=0.85 summer=0.7 default day, !- Name
  {9cabf0bc-e716-459f-b1a2-ebe6859350bd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {766a2316-37d1-486e-8221-9c3d66f4aec6}, !- Handle
  trans schedule winter=0.85 summer=0.7 allday ruleset1, !- Name
  {58a57cc7-15bb-4a21-bd24-08cb17306ea7}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {2a48b0ff-9f87-4513-883b-5511b9507708}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {2a48b0ff-9f87-4513-883b-5511b9507708}, !- Handle
  trans schedule winter=0.85 summer=0.7 allday1, !- Name
  {9cabf0bc-e716-459f-b1a2-ebe6859350bd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.85;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {08768432-9c91-42fd-804e-9e7f6ca4cc23}, !- Handle
  trans schedule winter=0.85 summer=0.7 allday ruleset60, !- Name
  {58a57cc7-15bb-4a21-bd24-08cb17306ea7}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {61efc7fb-8732-40ad-88c0-29a4983ca32d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {61efc7fb-8732-40ad-88c0-29a4983ca32d}, !- Handle
  trans schedule winter=0.85 summer=0.7 allday60, !- Name
  {9cabf0bc-e716-459f-b1a2-ebe6859350bd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {ed4dc4d2-7dcd-48f8-8f17-210c11adeed2}, !- Handle
  trans schedule winter=0.85 summer=0.7 allday ruleset335, !- Name
  {58a57cc7-15bb-4a21-bd24-08cb17306ea7}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c4a63217-3ee3-4ec0-a035-c0596ca5737a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c4a63217-3ee3-4ec0-a035-c0596ca5737a}, !- Handle
  trans schedule winter=0.85 summer=0.7 allday335, !- Name
  {9cabf0bc-e716-459f-b1a2-ebe6859350bd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.85;                                   !- Value Until Time 1

OS:ScheduleTypeLimits,
  {9cabf0bc-e716-459f-b1a2-ebe6859350bd}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:SurfaceProperty:IncidentSolarMultiplier,
  {2029710c-8f3c-4af4-bcef-a7555ad84f9c}, !- Handle
  {6c65cef1-ef54-43fd-bdf3-1061d2219170}, !- Surface Name
  1,                                      !- Incident Solar Multiplier {dimensionless}
  {58a57cc7-15bb-4a21-bd24-08cb17306ea7}; !- Incident Solar Multiplier Schedule Name

OS:Surface,
  {f4de7a59-aacf-41d2-a76f-d0c46321235f}, !- Handle
  surface Window2,                        !- Name
  Wall,                                   !- Surface Type
  {0fc73eab-f272-403c-bf25-c5bcd774cb19}, !- Construction Name
  {37fdce6b-a478-4031-93b8-8a141c7e6e75}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.6896093049825, 15.5523032599007, -0.00120979683571087, !- X,Y,Z Vertex 1 {m}
  10.6896093049825, 15.5523032599007, 1.18992979683571, !- X,Y,Z Vertex 2 {m}
  11.567351975577, 15.5523032599007, 1.18992979683571, !- X,Y,Z Vertex 3 {m}
  11.567351975577, 15.5523032599007, -0.00120979683571087; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {8310a58f-a12f-4ea0-be9b-904e33e341a6}, !- Handle
  {f4de7a59-aacf-41d2-a76f-d0c46321235f}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  2.8717948717948714,                     !- Feature Value 1
  Azimuth,                                !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  0,                                      !- Feature Value 2
  Tilt,                                   !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  90,                                     !- Feature Value 3
  SurfaceType,                            !- Feature Name 4
  String,                                 !- Feature Data Type 4
  Window;                                 !- Feature Value 4

OS:SubSurface,
  {4fa321c8-37a8-4fcc-9e29-f182ed20a6e0}, !- Handle
  Window2,                                !- Name
  FixedWindow,                            !- Sub Surface Type
  {135828b3-242f-407c-8dc3-c6bfc3dd1032}, !- Construction Name
  {f4de7a59-aacf-41d2-a76f-d0c46321235f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.6908191018182, 15.5523032599007, 0,  !- X,Y,Z Vertex 1 {m}
  10.6908191018182, 15.5523032599007, 1.18872, !- X,Y,Z Vertex 2 {m}
  11.5661421787413, 15.5523032599007, 1.18872, !- X,Y,Z Vertex 3 {m}
  11.5661421787413, 15.5523032599007, 0;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {6c2205aa-3fff-459f-8ae4-46a65a887b81}, !- Handle
  Window2 Shading Surfaces,               !- Name
  Space,                                  !- Shading Surface Type
  {37fdce6b-a478-4031-93b8-8a141c7e6e75}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {4fa321c8-37a8-4fcc-9e29-f182ed20a6e0}; !- Shaded Object Name

OS:ShadingSurface,
  {fa62369e-22e5-48f8-803c-c34b58d5bc89}, !- Handle
  Window2 overhangs,                      !- Name
  ,                                       !- Construction Name
  {6c2205aa-3fff-459f-8ae4-46a65a887b81}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  10.3860191018182, 15.5523032599007, 1.49352, !- X,Y,Z Vertex 1 {m}
  11.8709421787413, 15.5523032599007, 1.49352, !- X,Y,Z Vertex 2 {m}
  11.8709421787413, 16.1619032599007, 1.49352, !- X,Y,Z Vertex 3 {m}
  10.3860191018182, 16.1619032599007, 1.49352; !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {135828b3-242f-407c-8dc3-c6bfc3dd1032}, !- Handle
  WindowConstruction 1,                   !- Name
  ,                                       !- Surface Rendering Name
  {11763f3a-25b2-4506-8bcc-60fd2cadee68}; !- Layer 1

OS:SurfaceProperty:IncidentSolarMultiplier,
  {a7ecd28a-181a-473d-9c23-ba1797cdbb81}, !- Handle
  {4fa321c8-37a8-4fcc-9e29-f182ed20a6e0}, !- Surface Name
  1,                                      !- Incident Solar Multiplier {dimensionless}
  {58a57cc7-15bb-4a21-bd24-08cb17306ea7}; !- Incident Solar Multiplier Schedule Name

OS:Surface,
  {fc32a703-fdac-4c96-89be-d15d3bd5bdce}, !- Handle
  surface Window3,                        !- Name
  Wall,                                   !- Surface Type
  {0fc73eab-f272-403c-bf25-c5bcd774cb19}, !- Construction Name
  {37fdce6b-a478-4031-93b8-8a141c7e6e75}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.5523031859217, -2.20293926028315, -0.000729228371625756, !- X,Y,Z Vertex 1 {m}
  15.5523031859217, -2.20293926028315, 1.06752922837163, !- X,Y,Z Vertex 2 {m}
  15.5523032174454, -4.56442057416925, 1.06752922837163, !- X,Y,Z Vertex 3 {m}
  15.5523032174454, -4.56442057416925, -0.000729228371625756; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {52dd7b3e-809c-4b7a-b4de-8bcfb8afabf8}, !- Handle
  {fc32a703-fdac-4c96-89be-d15d3bd5bdce}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  7.7428571428571429,                     !- Feature Value 1
  Azimuth,                                !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  90,                                     !- Feature Value 2
  Tilt,                                   !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  90,                                     !- Feature Value 3
  SurfaceType,                            !- Feature Name 4
  String,                                 !- Feature Data Type 4
  Window;                                 !- Feature Value 4

OS:SubSurface,
  {d7f2b58c-8803-45bd-9a17-6ee3b6bffbe9}, !- Handle
  Window3,                                !- Name
  FixedWindow,                            !- Sub Surface Type
  {cb33578a-0bcc-420f-bd16-cef93a6d701c}, !- Construction Name
  {fc32a703-fdac-4c96-89be-d15d3bd5bdce}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  15.5523031859314, -2.20366848865477, 0, !- X,Y,Z Vertex 1 {m}
  15.5523031859314, -2.20366848865477, 1.0668, !- X,Y,Z Vertex 2 {m}
  15.5523032174356, -4.56369134579763, 1.0668, !- X,Y,Z Vertex 3 {m}
  15.5523032174356, -4.56369134579763, 0; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {68be32bb-3397-4bbd-88ca-6459e6ec7ec9}, !- Handle
  Window3 Shading Surfaces,               !- Name
  Space,                                  !- Shading Surface Type
  {37fdce6b-a478-4031-93b8-8a141c7e6e75}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {d7f2b58c-8803-45bd-9a17-6ee3b6bffbe9}; !- Shaded Object Name

OS:ShadingSurface,
  {18b1833e-dc5b-4b61-b86c-2ed0d61a9084}, !- Handle
  Window3 overhangs,                      !- Name
  ,                                       !- Construction Name
  {68be32bb-3397-4bbd-88ca-6459e6ec7ec9}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  15.5523031818626, -1.89886848865477, 1.3716, !- X,Y,Z Vertex 1 {m}
  15.5523032215045, -4.86849134579763, 1.3716, !- X,Y,Z Vertex 2 {m}
  16.1619032215045, -4.86849133766, 1.3716, !- X,Y,Z Vertex 3 {m}
  16.1619031818626, -1.89886848051714, 1.3716; !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {cb33578a-0bcc-420f-bd16-cef93a6d701c}, !- Handle
  WindowConstruction 2,                   !- Name
  ,                                       !- Surface Rendering Name
  {11763f3a-25b2-4506-8bcc-60fd2cadee68}; !- Layer 1

OS:SurfaceProperty:IncidentSolarMultiplier,
  {4d6418e0-e8df-435e-b10c-806aaaf7aeb0}, !- Handle
  {d7f2b58c-8803-45bd-9a17-6ee3b6bffbe9}, !- Surface Name
  1,                                      !- Incident Solar Multiplier {dimensionless}
  {58a57cc7-15bb-4a21-bd24-08cb17306ea7}; !- Incident Solar Multiplier Schedule Name

OS:Surface,
  {184c136e-fd29-410a-bf81-33cc0f79ff4f}, !- Handle
  surface Window4,                        !- Name
  Wall,                                   !- Surface Type
  {0fc73eab-f272-403c-bf25-c5bcd774cb19}, !- Construction Name
  {37fdce6b-a478-4031-93b8-8a141c7e6e75}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.88037708986065, -15.5523035182861, -0.000898006994673795, !- X,Y,Z Vertex 1 {m}
  -9.88037708986065, -15.5523035182861, 1.09817800699467, !- X,Y,Z Vertex 2 {m}
  -11.5670397705167, -15.5523035633171, 1.09817800699467, !- X,Y,Z Vertex 3 {m}
  -11.5670397705167, -15.5523035633171, -0.000898006994673795; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {57c629b2-8866-4a56-aca9-3cb48c6b8296}, !- Handle
  {184c136e-fd29-410a-bf81-33cc0f79ff4f}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  5.5277777777777777,                     !- Feature Value 1
  Azimuth,                                !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  180,                                    !- Feature Value 2
  Tilt,                                   !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  90,                                     !- Feature Value 3
  SurfaceType,                            !- Feature Name 4
  String,                                 !- Feature Data Type 4
  Window;                                 !- Feature Value 4

OS:SubSurface,
  {3bde1c54-e5e3-4c7e-bc62-be80b3701296}, !- Handle
  Window4,                                !- Name
  FixedWindow,                            !- Sub Surface Type
  {c0f3d644-5bda-471c-a98e-3711ae32ec4b}, !- Construction Name
  {184c136e-fd29-410a-bf81-33cc0f79ff4f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -9.88127509685532, -15.5523035183101, 0, !- X,Y,Z Vertex 1 {m}
  -9.88127509685532, -15.5523035183101, 1.09728, !- X,Y,Z Vertex 2 {m}
  -11.566141763522, -15.5523035632931, 1.09728, !- X,Y,Z Vertex 3 {m}
  -11.566141763522, -15.5523035632931, 0; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {c5cff662-81c6-4300-8250-b5862a3398a9}, !- Handle
  Window4 Shading Surfaces,               !- Name
  Space,                                  !- Shading Surface Type
  {37fdce6b-a478-4031-93b8-8a141c7e6e75}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {3bde1c54-e5e3-4c7e-bc62-be80b3701296}; !- Shaded Object Name

OS:ShadingSurface,
  {4ce49e94-06cf-4f64-a9b1-afebca132b9f}, !- Handle
  Window4 overhangs,                      !- Name
  ,                                       !- Construction Name
  {c5cff662-81c6-4300-8250-b5862a3398a9}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -9.57647509685533, -15.5523035101725, 1.40208, !- X,Y,Z Vertex 1 {m}
  -11.870941763522, -15.5523035714307, 1.40208, !- X,Y,Z Vertex 2 {m}
  -11.8709417472467, -16.1619035714307, 1.40208, !- X,Y,Z Vertex 3 {m}
  -9.57647508058007, -16.1619035101725, 1.40208; !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {c0f3d644-5bda-471c-a98e-3711ae32ec4b}, !- Handle
  WindowConstruction 3,                   !- Name
  ,                                       !- Surface Rendering Name
  {11763f3a-25b2-4506-8bcc-60fd2cadee68}; !- Layer 1

OS:SurfaceProperty:IncidentSolarMultiplier,
  {919ab596-9420-4ea1-ac25-65408269c1b7}, !- Handle
  {3bde1c54-e5e3-4c7e-bc62-be80b3701296}, !- Surface Name
  1,                                      !- Incident Solar Multiplier {dimensionless}
  {58a57cc7-15bb-4a21-bd24-08cb17306ea7}; !- Incident Solar Multiplier Schedule Name

OS:Material,
  {c2d7ae12-d244-436d-88cf-ec03b2094c6c}, !- Handle
  wood siding 1,                          !- Name
  Rough,                                  !- Roughness
  0.0254,                                 !- Thickness {m}
  0.1024175,                              !- Conductivity {W/m-K}
  544.68,                                 !- Density {kg/m3}
  1172.36;                                !- Specific Heat {J/kg-K}

OS:Material,
  {8bd51bec-a8ac-4f03-8cb4-d86e00817abc}, !- Handle
  wall rigid ins,                         !- Name
  Rough,                                  !- Roughness
  0.5129784,                              !- Thickness {m}
  0.029427,                               !- Conductivity {W/m-K}
  32.04,                                  !- Density {kg/m3}
  1214.23,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {fe648810-e073-4449-b594-052dff01833c}, !- Handle
  wall stud and cavity 1,                 !- Name
  Rough,                                  !- Roughness
  0.0889,                                 !- Thickness {m}
  0.380278417457636,                      !- Conductivity {W/m-K}
  52.34794524,                            !- Density {kg/m3}
  1209.88641434781,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {0fc73eab-f272-403c-bf25-c5bcd774cb19}, !- Handle
  AdiabaticWallConstruction,              !- Name
  ,                                       !- Surface Rendering Name
  {c2d7ae12-d244-436d-88cf-ec03b2094c6c}, !- Layer 1
  {8bd51bec-a8ac-4f03-8cb4-d86e00817abc}, !- Layer 2
  {fe648810-e073-4449-b594-052dff01833c}, !- Layer 3
  {a7e317ea-625b-4ea2-854e-93db3c1d23c8}; !- Layer 4

OS:Surface,
  {1ef5294d-58d4-49b2-9146-1bb22e28c633}, !- Handle
  surface Door1,                          !- Name
  Wall,                                   !- Surface Type
  {79fe31ed-d279-47d1-ae07-0fbfdc139dcb}, !- Construction Name
  {37fdce6b-a478-4031-93b8-8a141c7e6e75}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.5523032640801, -5.49187390152968, -0.000847844267953146, !- X,Y,Z Vertex 1 {m}
  15.5523032640801, -5.49187390152968, 2.03386384426795, !- X,Y,Z Vertex 2 {m}
  15.5523032763031, -6.40751261855134, 2.03386384426795, !- X,Y,Z Vertex 3 {m}
  15.5523032763031, -6.40751261855134, -0.000847844267953146; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {45aa78a6-c11a-47da-9603-8bca238d8cca}, !- Handle
  {1ef5294d-58d4-49b2-9146-1bb22e28c633}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  2.9985007496251876,                     !- Feature Value 1
  Azimuth,                                !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  90,                                     !- Feature Value 2
  Tilt,                                   !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  90,                                     !- Feature Value 3
  SurfaceType,                            !- Feature Name 4
  String,                                 !- Feature Data Type 4
  Door;                                   !- Feature Value 4

OS:SubSurface,
  {b7bdd4c9-bcae-4f47-838b-edbfd523eb35}, !- Handle
  Door1,                                  !- Name
  Door,                                   !- Sub Surface Type
  {da377d0e-317b-4992-be87-d3d15f470f44}, !- Construction Name
  {1ef5294d-58d4-49b2-9146-1bb22e28c633}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  15.5523032640915, -5.49272174579763, 0, !- X,Y,Z Vertex 1 {m}
  15.5523032640915, -5.49272174579763, 2.033016, !- X,Y,Z Vertex 2 {m}
  15.5523032762918, -6.40666477428339, 2.033016, !- X,Y,Z Vertex 3 {m}
  15.5523032762918, -6.40666477428339, 0; !- X,Y,Z Vertex 4 {m}

OS:Material,
  {fc7260e1-ddd6-4006-9f69-d883c8003f1b}, !- Handle
  door material,                          !- Name
  Rough,                                  !- Roughness
  0.04445,                                !- Thickness {m}
  0.0612266553480475,                     !- Conductivity {W/m-K}
  512.64,                                 !- Density {kg/m3}
  1214.23,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {da377d0e-317b-4992-be87-d3d15f470f44}, !- Handle
  Door,                                   !- Name
  ,                                       !- Surface Rendering Name
  {fc7260e1-ddd6-4006-9f69-d883c8003f1b}; !- Layer 1

OS:Material,
  {5322e24b-26c2-4e02-b664-39d668f78fce}, !- Handle
  wood siding 2,                          !- Name
  Rough,                                  !- Roughness
  0.0254,                                 !- Thickness {m}
  0.1024175,                              !- Conductivity {W/m-K}
  544.68,                                 !- Density {kg/m3}
  1172.36;                                !- Specific Heat {J/kg-K}

OS:Construction,
  {79fe31ed-d279-47d1-ae07-0fbfdc139dcb}, !- Handle
  AdiabaticWallConstruction 1,            !- Name
  ,                                       !- Surface Rendering Name
  {5322e24b-26c2-4e02-b664-39d668f78fce}, !- Layer 1
  {8bd51bec-a8ac-4f03-8cb4-d86e00817abc}, !- Layer 2
  {fe648810-e073-4449-b594-052dff01833c}, !- Layer 3
  {a7e317ea-625b-4ea2-854e-93db3c1d23c8}; !- Layer 4

OS:InternalMass:Definition,
  {230fddb1-ca21-41b0-be2b-27edcfc04281}, !- Handle
  partition wall mass,                    !- Name
  {ce70413d-0cbe-4e30-93aa-46e6302eceed}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  114.08493312,                           !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {4ff0a95c-37bf-4438-8565-a9fbb33369f0}, !- Handle
  partition wall mass,                    !- Name
  {230fddb1-ca21-41b0-be2b-27edcfc04281}, !- Internal Mass Definition Name
  {37fdce6b-a478-4031-93b8-8a141c7e6e75}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:Material,
  {8009b68a-c88b-4525-bc68-f3c8ff8f63f3}, !- Handle
  wall stud and cavity 2,                 !- Name
  Rough,                                  !- Roughness
  0.0889,                                 !- Thickness {m}
  0.391763531157105,                      !- Conductivity {W/m-K}
  83.034082224,                           !- Density {kg/m3}
  1211.67419087611,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {ce70413d-0cbe-4e30-93aa-46e6302eceed}, !- Handle
  PartitionWallConstruction,              !- Name
  ,                                       !- Surface Rendering Name
  {a7e317ea-625b-4ea2-854e-93db3c1d23c8}, !- Layer 1
  {8009b68a-c88b-4525-bc68-f3c8ff8f63f3}, !- Layer 2
  {a7e317ea-625b-4ea2-854e-93db3c1d23c8}; !- Layer 3

OS:InternalMass:Definition,
  {96517449-e7c4-4d08-9178-126d50c4a04a}, !- Handle
  furniture mass conditioned space 1,     !- Name
  {f9f949ac-2439-471f-9bfe-a08708e64e86}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  45.633973248,                           !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {63412d55-7b56-4337-8325-5d8a195fb08a}, !- Handle
  furniture mass conditioned space 1,     !- Name
  {96517449-e7c4-4d08-9178-126d50c4a04a}, !- Internal Mass Definition Name
  {37fdce6b-a478-4031-93b8-8a141c7e6e75}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:Material,
  {24c8b690-7064-43fc-970f-ca9c5c69abdc}, !- Handle
  furniture material conditioned space 1, !- Name
  Rough,                                  !- Roughness
  0.1524,                                 !- Thickness {m}
  0.1154577,                              !- Conductivity {W/m-K}
  640.8,                                  !- Density {kg/m3}
  1214.23,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:Construction,
  {f9f949ac-2439-471f-9bfe-a08708e64e86}, !- Handle
  furniture construction conditioned space 1, !- Name
  ,                                       !- Surface Rendering Name
  {24c8b690-7064-43fc-970f-ca9c5c69abdc}; !- Layer 1

OS:InternalMass:Definition,
  {f9f8aedb-85a4-4f59-9fa1-659dda87fa3a}, !- Handle
  furniture mass garage 1,                !- Name
  {46d45036-f41e-4193-93f1-405d8b3bc1e9}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  2.67560755200001,                       !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {e73a927f-2b52-44ac-a664-1798a3ac1177}, !- Handle
  furniture mass garage 1,                !- Name
  {f9f8aedb-85a4-4f59-9fa1-659dda87fa3a}, !- Internal Mass Definition Name
  {02159d57-ecfc-47f9-ba82-b4425c5fa142}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:Material,
  {1a9e3fd4-4355-4bd9-97bf-bda3ef28f5d5}, !- Handle
  furniture material garage 1,            !- Name
  Rough,                                  !- Roughness
  0.1524,                                 !- Thickness {m}
  0.1154577,                              !- Conductivity {W/m-K}
  640.8,                                  !- Density {kg/m3}
  1214.23,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:Construction,
  {46d45036-f41e-4193-93f1-405d8b3bc1e9}, !- Handle
  furniture construction garage 1,        !- Name
  ,                                       !- Surface Rendering Name
  {1a9e3fd4-4355-4bd9-97bf-bda3ef28f5d5}; !- Layer 1

OS:ShadingSurface,
  {155ca429-0ed1-47e5-996e-2c71d65367d7}, !- Handle
  Neighbor azimuth 180 distance 15.0,     !- Name
  ,                                       !- Construction Name
  {5164ac0a-d4d2-490a-b64e-c91487697c28}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  15.5523034410193, -20.124302696126, 0,  !- X,Y,Z Vertex 1 {m}
  15.5523034410193, -20.124302696126, 2.4384, !- X,Y,Z Vertex 2 {m}
  -15.5523023664519, -20.1243035265645, 2.4384, !- X,Y,Z Vertex 3 {m}
  -15.5523023664519, -20.1243035265645, 0; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {0d511903-f059-4fad-905b-4c8c7a18d034}, !- Handle
  {155ca429-0ed1-47e5-996e-2c71d65367d7}, !- Object Name
  Azimuth,                                !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  180,                                    !- Feature Value 1
  Distance,                               !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  15;                                     !- Feature Value 2

OS:ShadingSurface,
  {0d7b95e5-7f67-4308-9b9f-37502b67d1f2}, !- Handle
  Neighbor azimuth 0 distance 15.0,       !- Name
  ,                                       !- Construction Name
  {5164ac0a-d4d2-490a-b64e-c91487697c28}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -15.5523029037356, 20.1243031113452, 0, !- X,Y,Z Vertex 1 {m}
  -15.5523029037356, 20.1243031113452, 2.4384, !- X,Y,Z Vertex 2 {m}
  15.5523029037356, 20.1243031113452, 2.4384, !- X,Y,Z Vertex 3 {m}
  15.5523029037356, 20.1243031113452, 0;  !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {0515c451-ecf5-40d3-b0e4-192fac972fd1}, !- Handle
  {0d7b95e5-7f67-4308-9b9f-37502b67d1f2}, !- Object Name
  Azimuth,                                !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  0,                                      !- Feature Value 1
  Distance,                               !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  15;                                     !- Feature Value 2

OS:ShadingSurfaceGroup,
  {5164ac0a-d4d2-490a-b64e-c91487697c28}, !- Handle
  neighbors,                              !- Name
  Building;                               !- Shading Surface Type

OS:Schedule:File,
  {5edf0cd2-ef33-471a-bc1d-d7643a9754f9}, !- Handle
  occupants,                              !- Name
  {9cabf0bc-e716-459f-b1a2-ebe6859350bd}, !- Schedule Type Limits Name
  {30feac63-0458-47ed-9645-32deea46fd3d}, !- External File Name
  1,                                      !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  ,                                       !- Column Separator
  ,                                       !- Interpolate to Timestep
  15,                                     !- Minutes per Item
  ,                                       !- Adjust Schedule for Daylight Savings
  Yes;                                    !- Translate File With Relative Path

OS:External:File,
  {30feac63-0458-47ed-9645-32deea46fd3d}, !- Handle
  External File 1,                        !- Name
  in.schedules.csv;                       !- File Name

OS:Schedule:Constant,
  {f073e5d9-0a73-4013-8c62-fe7f4a1bab1d}, !- Handle
  occupants activity schedule,            !- Name
  {3796ffb9-9187-485f-94bd-50193035d34d}, !- Schedule Type Limits Name
  117.228428068889;                       !- Value

OS:People:Definition,
  {4b2d0669-eb24-4de9-af96-20b3a0262d99}, !- Handle
  occupants,                              !- Name
  People,                                 !- Number of People Calculation Method
  2,                                      !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.314170909090909,                      !- Fraction Radiant
  0.563030303030303,                      !- Sensible Heat Fraction
  0,                                      !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged;                           !- Mean Radiant Temperature Calculation Type

OS:People,
  {de4dfab1-ee37-4fcb-987a-3c582f72707c}, !- Handle
  occupants,                              !- Name
  {4b2d0669-eb24-4de9-af96-20b3a0262d99}, !- People Definition Name
  {37fdce6b-a478-4031-93b8-8a141c7e6e75}, !- Space or SpaceType Name
  {5edf0cd2-ef33-471a-bc1d-d7643a9754f9}, !- Number of People Schedule Name
  {f073e5d9-0a73-4013-8c62-fe7f4a1bab1d}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:ScheduleTypeLimits,
  {3796ffb9-9187-485f-94bd-50193035d34d}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Curve:Biquadratic,
  {4f88326a-1e26-4f0a-9bff-cc84377e0bab}, !- Handle
  Cool-CAP-fT1,                           !- Name
  1.557359706,                            !- Coefficient1 Constant
  -0.0744481692,                          !- Coefficient2 x
  0.00309859668,                          !- Coefficient3 x**2
  0.0014595786,                           !- Coefficient4 y
  -4.1148e-05,                            !- Coefficient5 y**2
  -0.00042671448,                         !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Biquadratic,
  {619bb144-7985-4150-92c2-e0ff9beb1945}, !- Handle
  Cool-EIR-fT1,                           !- Name
  -0.350447695,                           !- Coefficient1 Constant
  0.116809893,                            !- Coefficient2 x
  -0.00339950844,                         !- Coefficient3 x**2
  -0.001226088,                           !- Coefficient4 y
  0.0006008094,                           !- Coefficient5 y**2
  -0.000466884,                           !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {fbe3ad58-66e8-4f16-ac82-00d2d36d8e8e}, !- Handle
  Cool-CAP-fFF1,                          !- Name
  0.718664047,                            !- Coefficient1 Constant
  0.41797409,                             !- Coefficient2 x
  -0.136638137,                           !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {d8216c61-d8f2-46a1-b51c-053cf9a8f5ca}, !- Handle
  Cool-EIR-fFF1,                          !- Name
  1.143487507,                            !- Coefficient1 Constant
  -0.13943972,                            !- Coefficient2 x
  -0.004047787,                           !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {f5699c7d-a61d-48a9-9fe4-f2ef3a8b6b2b}, !- Handle
  Cool-PLF-fPLR1,                         !- Name
  0.93,                                   !- Coefficient1 Constant
  0.07,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Schedule:Constant,
  {51e9a1c3-8c9a-435c-b11f-0e5eabb999d2}, !- Handle
  Always On Discrete,                     !- Name
  {8e08f5d6-6a73-4e79-8192-287ba87e4e46}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {8e08f5d6-6a73-4e79-8192-287ba87e4e46}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Coil:Cooling:DX:SingleSpeed,
  {a3c44415-5e3c-484b-bec2-3cdaec4e8008}, !- Handle
  central ac clg coil,                    !- Name
  {51e9a1c3-8c9a-435c-b11f-0e5eabb999d2}, !- Availability Schedule Name
  15761.95125713,                         !- Rated Total Cooling Capacity {W}
  0.730031800184905,                      !- Rated Sensible Heat Ratio
  3.7702,                                 !- Rated COP {W/W}
  0.811079720103122,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {4f88326a-1e26-4f0a-9bff-cc84377e0bab}, !- Total Cooling Capacity Function of Temperature Curve Name
  {fbe3ad58-66e8-4f16-ac82-00d2d36d8e8e}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {619bb144-7985-4150-92c2-e0ff9beb1945}, !- Energy Input Ratio Function of Temperature Curve Name
  {d8216c61-d8f2-46a1-b51c-053cf9a8f5ca}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {f5699c7d-a61d-48a9-9fe4-f2ef3a8b6b2b}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  1000,                                   !- Nominal Time for Condensate Removal to Begin {s}
  1.5,                                    !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  3,                                      !- Maximum Cycling Rate {cycles/hr}
  45,                                     !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  50,                                     !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:AdditionalProperties,
  {f7938e04-5802-408d-93ea-104d2b17836d}, !- Handle
  {a3c44415-5e3c-484b-bec2-3cdaec4e8008}, !- Object Name
  HPXML_ID,                               !- Feature Name 1
  String,                                 !- Feature Data Type 1
  CoolingSystem1;                         !- Feature Value 1

OS:Fan:SystemModel,
  {f9cd60c2-9014-41d7-9519-e131ddbe7937}, !- Handle
  central ac supply fan,                  !- Name
  {51e9a1c3-8c9a-435c-b11f-0e5eabb999d2}, !- Availability Schedule Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  0.7631390156544,                        !- Design Maximum Air Flow Rate {m3/s}
  Discrete,                               !- Speed Control Method
  0.2,                                    !- Electric Power Minimum Flow Rate Fraction
  794.580001233493,                       !- Design Pressure Rise {Pa}
  1,                                      !- Motor Efficiency
  1,                                      !- Motor In Air Stream Fraction
  autosize,                               !- Design Electric Power Consumption {W}
  TotalEfficiencyAndPressure,             !- Design Power Sizing Method
  840,                                    !- Electric Power Per Unit Flow Rate {W/(m3/s)}
  1.66667,                                !- Electric Power Per Unit Flow Rate Per Unit Pressure {W-s/m3-Pa}
  0.75,                                   !- Fan Total Efficiency
  ,                                       !- Electric Power Function of Flow Fraction Curve Name
  ,                                       !- Night Ventilation Mode Pressure Rise {Pa}
  ,                                       !- Night Ventilation Mode Flow Fraction
  ,                                       !- Motor Loss Zone Name
  0,                                      !- Motor Loss Radiative Fraction
  supply fan,                             !- End-Use Subcategory
  1,                                      !- Speed Flow Fraction 1
  1;                                      !- Speed Electric Power Fraction 1

OS:EnergyManagementSystem:Sensor,
  {12301b54-872b-4cef-9a13-029fda669b54}, !- Handle
  central_ac_supply_fan_s,                !- Name
  central ac supply fan,                  !- Output Variable or Output Meter Index Key Name
  Fan Electricity Energy;                 !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {349d777d-406e-4803-96ca-201bc6f18699}, !- Handle
  central_ac_clg_coil_s,                  !- Name
  central ac clg coil,                    !- Output Variable or Output Meter Index Key Name
  Cooling Coil Total Cooling Energy;      !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Program,
  {48cca850-db09-4f3a-b425-d6ddbb122d1c}, !- Handle
  central_ac_supply_fan_disaggregate_program, !- Name
  Set central_ac_supply_fan_clg = 0,      !- Program Line 1
  If central_ac_clg_coil_s > 0,           !- Program Line 2
  Set central_ac_supply_fan_clg = central_ac_supply_fan_s, !- Program Line 3
  EndIf;                                  !- Program Line 4

OS:EnergyManagementSystem:ProgramCallingManager,
  {9cd10a8d-c49c-4124-bfe4-973026c2f535}, !- Handle
  central ac supply fan disaggregate program calling manager, !- Name
  EndOfSystemTimestepBeforeHVACReporting, !- EnergyPlus Model Calling Point
  {48cca850-db09-4f3a-b425-d6ddbb122d1c}; !- Program Name 1

OS:EnergyManagementSystem:OutputVariable,
  {ad99b890-7a53-43f0-91a3-1c8a6bf5240e}, !- Handle
  central ac supply fan disaggregate clg, !- Name
  central_ac_supply_fan_clg,              !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  SystemTimestep,                         !- Update Frequency
  {48cca850-db09-4f3a-b425-d6ddbb122d1c}, !- EMS Program or Subroutine Name
  J;                                      !- Units

OS:AdditionalProperties,
  {cdf52074-7575-43bb-b99c-0a6fedd4cd1d}, !- Handle
  {ad99b890-7a53-43f0-91a3-1c8a6bf5240e}, !- Object Name
  HPXML_ID,                               !- Feature Name 1
  String,                                 !- Feature Data Type 1
  CoolingSystem1,                         !- Feature Value 1
  ObjectType,                             !- Feature Name 2
  String,                                 !- Feature Data Type 2
  disaggregate clg;                       !- Feature Value 2

OS:Schedule:Constant,
  {2eea169f-8849-42af-9ea6-4183ee0a9704}, !- Handle
  central ac auto fan schedule,           !- Name
  {8e08f5d6-6a73-4e79-8192-287ba87e4e46}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirLoopHVAC:UnitarySystem,
  {da9c6d97-e0a4-4910-992d-6f685dd84307}, !- Handle
  central ac unitary system,              !- Name
  Load,                                   !- Control Type
  {9295b449-a8d5-4080-8c9e-6e3a9652b8d6}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {51e9a1c3-8c9a-435c-b11f-0e5eabb999d2}, !- Availability Schedule Name
  {dfa2074a-74de-423d-ad3e-3973accca619}, !- Air Inlet Node Name
  {4c8bbd04-e996-4984-bb16-3250e4d01351}, !- Air Outlet Node Name
  {f9cd60c2-9014-41d7-9519-e131ddbe7937}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {2eea169f-8849-42af-9ea6-4183ee0a9704}, !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {a3c44415-5e3c-484b-bec2-3cdaec4e8008}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.7631390156544,                        !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0,                                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  0,                                      !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  48.8888888888889,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:AirLoopHVAC,
  {75380458-5c7f-4c75-988e-3d96cf4e303e}, !- Handle
  central ac airloop,                     !- Name
  ,                                       !- Controller List Name
  {51e9a1c3-8c9a-435c-b11f-0e5eabb999d2}, !- Availability Schedule
  {09555138-f9bf-48d9-8ef1-23d5a8836313}, !- Availability Manager List Name
  0.7631390156544,                        !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {273b2d29-7226-467c-8991-344e53295035}, !- Supply Side Inlet Node Name
  {0ea0a283-a4d9-44ed-80ae-58c554052b47}, !- Demand Side Outlet Node Name
  {18122c9b-9756-4077-b62e-41580b66fbfa}, !- Demand Side Inlet Node A
  {c351585e-3fe6-4e02-9544-562322bea4c9}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {a12e0c04-bafb-4675-af16-e8cacfbc83c4}, !- Demand Mixer Name
  {2969e2e2-d071-4512-9e4e-f685de879045}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {35e1d06b-6b91-4bd8-90c0-c0bcfdd35f35}, !- Handle
  Node 4,                                 !- Name
  {273b2d29-7226-467c-8991-344e53295035}, !- Inlet Port
  {dfa2074a-74de-423d-ad3e-3973accca619}; !- Outlet Port

OS:Node,
  {f7ad7b5c-db0a-4b14-87fc-c9c769bfea7f}, !- Handle
  Node 5,                                 !- Name
  {4c8bbd04-e996-4984-bb16-3250e4d01351}, !- Inlet Port
  {c351585e-3fe6-4e02-9544-562322bea4c9}; !- Outlet Port

OS:Connection,
  {273b2d29-7226-467c-8991-344e53295035}, !- Handle
  {75380458-5c7f-4c75-988e-3d96cf4e303e}, !- Source Object
  9,                                      !- Outlet Port
  {35e1d06b-6b91-4bd8-90c0-c0bcfdd35f35}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c351585e-3fe6-4e02-9544-562322bea4c9}, !- Handle
  {f7ad7b5c-db0a-4b14-87fc-c9c769bfea7f}, !- Source Object
  3,                                      !- Outlet Port
  {75380458-5c7f-4c75-988e-3d96cf4e303e}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {c68ece16-7ba7-4315-b733-a4ac34caba47}, !- Handle
  Node 6,                                 !- Name
  {18122c9b-9756-4077-b62e-41580b66fbfa}, !- Inlet Port
  {dbb75f06-aece-403d-8eb9-fd5ef957d88c}; !- Outlet Port

OS:Node,
  {be994d56-88d4-4093-b300-b45442715cdd}, !- Handle
  Node 7,                                 !- Name
  {1757bec6-e866-456a-a286-408da5c3e7d7}, !- Inlet Port
  {0ea0a283-a4d9-44ed-80ae-58c554052b47}; !- Outlet Port

OS:Node,
  {3f73cf0d-7196-418c-afba-64a67e1adc60}, !- Handle
  Node 8,                                 !- Name
  {f625ae25-263f-4e3b-9ef8-4d8f159c57fc}, !- Inlet Port
  {4eec84f2-f6e8-475a-8299-21d4535050e0}; !- Outlet Port

OS:Connection,
  {18122c9b-9756-4077-b62e-41580b66fbfa}, !- Handle
  {75380458-5c7f-4c75-988e-3d96cf4e303e}, !- Source Object
  11,                                     !- Outlet Port
  {c68ece16-7ba7-4315-b733-a4ac34caba47}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0ea0a283-a4d9-44ed-80ae-58c554052b47}, !- Handle
  {be994d56-88d4-4093-b300-b45442715cdd}, !- Source Object
  3,                                      !- Outlet Port
  {75380458-5c7f-4c75-988e-3d96cf4e303e}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {2969e2e2-d071-4512-9e4e-f685de879045}, !- Handle
  central ac zone splitter,               !- Name
  {dbb75f06-aece-403d-8eb9-fd5ef957d88c}, !- Inlet Node Name
  {8125f04a-8bb7-49cb-b825-c18b75d6ccd7}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {a12e0c04-bafb-4675-af16-e8cacfbc83c4}, !- Handle
  central ac zone mixer,                  !- Name
  {1757bec6-e866-456a-a286-408da5c3e7d7}, !- Outlet Node Name
  {44b42499-448b-4c75-b965-7589e4d5cf3e}; !- Inlet Node Name 1

OS:Connection,
  {dbb75f06-aece-403d-8eb9-fd5ef957d88c}, !- Handle
  {c68ece16-7ba7-4315-b733-a4ac34caba47}, !- Source Object
  3,                                      !- Outlet Port
  {2969e2e2-d071-4512-9e4e-f685de879045}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1757bec6-e866-456a-a286-408da5c3e7d7}, !- Handle
  {a12e0c04-bafb-4675-af16-e8cacfbc83c4}, !- Source Object
  2,                                      !- Outlet Port
  {be994d56-88d4-4093-b300-b45442715cdd}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {2414445a-bb53-4e76-85fa-50606480ed5e}, !- Handle
  {75380458-5c7f-4c75-988e-3d96cf4e303e}, !- AirLoop Name
  ,                                       !- Type of Load to Size On
  ,                                       !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  16.7,                                   !- Central Heating Design Supply Air Temperature {C}
  ,                                       !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {09555138-f9bf-48d9-8ef1-23d5a8836313}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList; !- Name

OS:Connection,
  {dfa2074a-74de-423d-ad3e-3973accca619}, !- Handle
  {35e1d06b-6b91-4bd8-90c0-c0bcfdd35f35}, !- Source Object
  3,                                      !- Outlet Port
  {da9c6d97-e0a4-4910-992d-6f685dd84307}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {4c8bbd04-e996-4984-bb16-3250e4d01351}, !- Handle
  {da9c6d97-e0a4-4910-992d-6f685dd84307}, !- Source Object
  7,                                      !- Outlet Port
  {f7ad7b5c-db0a-4b14-87fc-c9c769bfea7f}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {6c128152-a738-434a-a2fb-0f19b2176e26}, !- Handle
  central ac terminal,                    !- Name
  {51e9a1c3-8c9a-435c-b11f-0e5eabb999d2}, !- Availability Schedule Name
  {2156876b-ce8a-4567-a338-5081ba388a9a}, !- Air Inlet Node Name
  {f625ae25-263f-4e3b-9ef8-4d8f159c57fc}, !- Air Outlet Node Name
  0.7631390156544;                        !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {64d1febf-e9cb-4806-ba81-04866425395c}, !- Handle
  Node 9,                                 !- Name
  {da8a5fdd-dd47-4477-a89e-27468b073ecf}, !- Inlet Port
  {bf198f4e-ea1e-47af-994c-319294c97365}; !- Outlet Port

OS:Connection,
  {4eec84f2-f6e8-475a-8299-21d4535050e0}, !- Handle
  {3f73cf0d-7196-418c-afba-64a67e1adc60}, !- Source Object
  3,                                      !- Outlet Port
  {3c2aca71-ba20-43e3-89ee-32bab205029d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {da8a5fdd-dd47-4477-a89e-27468b073ecf}, !- Handle
  {0a79ffdb-1490-4112-bec3-9f465e6915f9}, !- Source Object
  2,                                      !- Outlet Port
  {64d1febf-e9cb-4806-ba81-04866425395c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {dcfc3c2e-124e-4c84-bba1-f0f8fd7d2a51}, !- Handle
  Node 10,                                !- Name
  {8125f04a-8bb7-49cb-b825-c18b75d6ccd7}, !- Inlet Port
  {2156876b-ce8a-4567-a338-5081ba388a9a}; !- Outlet Port

OS:Connection,
  {8125f04a-8bb7-49cb-b825-c18b75d6ccd7}, !- Handle
  {2969e2e2-d071-4512-9e4e-f685de879045}, !- Source Object
  3,                                      !- Outlet Port
  {dcfc3c2e-124e-4c84-bba1-f0f8fd7d2a51}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2156876b-ce8a-4567-a338-5081ba388a9a}, !- Handle
  {dcfc3c2e-124e-4c84-bba1-f0f8fd7d2a51}, !- Source Object
  3,                                      !- Outlet Port
  {6c128152-a738-434a-a2fb-0f19b2176e26}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f625ae25-263f-4e3b-9ef8-4d8f159c57fc}, !- Handle
  {6c128152-a738-434a-a2fb-0f19b2176e26}, !- Source Object
  4,                                      !- Outlet Port
  {3f73cf0d-7196-418c-afba-64a67e1adc60}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {c4d3d6f3-a58b-41eb-9cd3-7f93f9522578}, !- Handle
  Sequential Fraction Schedule,           !- Name
  {9cabf0bc-e716-459f-b1a2-ebe6859350bd}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {5436158e-54ef-48ca-b480-29f87ff43bd5}, !- Handle
  Sequential Fraction Schedule 1,         !- Name
  {9cabf0bc-e716-459f-b1a2-ebe6859350bd}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Coil:Heating:Electric,
  {6794a576-1a27-4ad6-82f0-48102869d23c}, !- Handle
  unit heater htg coil,                   !- Name
  {51e9a1c3-8c9a-435c-b11f-0e5eabb999d2}, !- Availability Schedule Name
  1,                                      !- Efficiency
  11236.344830403,                        !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AdditionalProperties,
  {0d84caad-3998-4e74-825a-74510cacde86}, !- Handle
  {6794a576-1a27-4ad6-82f0-48102869d23c}, !- Object Name
  HPXML_ID,                               !- Feature Name 1
  String,                                 !- Feature Data Type 1
  HeatingSystem1,                         !- Feature Value 1
  IsHeatPumpBackup,                       !- Feature Name 2
  Boolean,                                !- Feature Data Type 2
  false;                                  !- Feature Value 2

OS:Fan:SystemModel,
  {19aef457-89b8-4c58-b84d-adec10aca2ab}, !- Handle
  unit heater supply fan,                 !- Name
  {51e9a1c3-8c9a-435c-b11f-0e5eabb999d2}, !- Availability Schedule Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  0.5276372414976,                        !- Design Maximum Air Flow Rate {m3/s}
  Discrete,                               !- Speed Control Method
  0.2,                                    !- Electric Power Minimum Flow Rate Fraction
  1e-06,                                  !- Design Pressure Rise {Pa}
  1,                                      !- Motor Efficiency
  1,                                      !- Motor In Air Stream Fraction
  autosize,                               !- Design Electric Power Consumption {W}
  TotalEfficiencyAndPressure,             !- Design Power Sizing Method
  840,                                    !- Electric Power Per Unit Flow Rate {W/(m3/s)}
  1.66667,                                !- Electric Power Per Unit Flow Rate Per Unit Pressure {W-s/m3-Pa}
  1,                                      !- Fan Total Efficiency
  ,                                       !- Electric Power Function of Flow Fraction Curve Name
  ,                                       !- Night Ventilation Mode Pressure Rise {Pa}
  ,                                       !- Night Ventilation Mode Flow Fraction
  ,                                       !- Motor Loss Zone Name
  0,                                      !- Motor Loss Radiative Fraction
  supply fan,                             !- End-Use Subcategory
  1,                                      !- Speed Flow Fraction 1
  1;                                      !- Speed Electric Power Fraction 1

OS:EnergyManagementSystem:Sensor,
  {2f68f1d4-966b-4386-a923-3279c0512036}, !- Handle
  unit_heater_supply_fan_s,               !- Name
  unit heater supply fan,                 !- Output Variable or Output Meter Index Key Name
  Fan Electricity Energy;                 !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {cb6cb511-2002-4679-a39b-2e9b56e2e9c2}, !- Handle
  unit_heater_htg_coil_s,                 !- Name
  unit heater htg coil,                   !- Output Variable or Output Meter Index Key Name
  Heating Coil Heating Energy;            !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Program,
  {b4e529f4-a21c-45bf-b770-f57d54ed9894}, !- Handle
  unit_heater_supply_fan_disaggregate_program, !- Name
  Set unit_heater_supply_fan_primary_htg = 0, !- Program Line 1
  If unit_heater_htg_coil_s > 0,          !- Program Line 2
  Set unit_heater_supply_fan_primary_htg = unit_heater_supply_fan_s, !- Program Line 3
  EndIf;                                  !- Program Line 4

OS:EnergyManagementSystem:ProgramCallingManager,
  {5e7befa0-ff9e-4311-8bca-37394ba690d6}, !- Handle
  unit heater supply fan disaggregate program calling manager, !- Name
  EndOfSystemTimestepBeforeHVACReporting, !- EnergyPlus Model Calling Point
  {b4e529f4-a21c-45bf-b770-f57d54ed9894}; !- Program Name 1

OS:EnergyManagementSystem:OutputVariable,
  {8ce13bb4-242e-4ee6-9e96-83207501c299}, !- Handle
  unit heater supply fan disaggregate htg primary, !- Name
  unit_heater_supply_fan_primary_htg,     !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  SystemTimestep,                         !- Update Frequency
  {b4e529f4-a21c-45bf-b770-f57d54ed9894}, !- EMS Program or Subroutine Name
  J;                                      !- Units

OS:AdditionalProperties,
  {baea20b5-7569-4816-93d6-09d7751cfa26}, !- Handle
  {8ce13bb4-242e-4ee6-9e96-83207501c299}, !- Object Name
  HPXML_ID,                               !- Feature Name 1
  String,                                 !- Feature Data Type 1
  HeatingSystem1,                         !- Feature Value 1
  ObjectType,                             !- Feature Name 2
  String,                                 !- Feature Data Type 2
  disaggregate htg primary;               !- Feature Value 2

OS:Schedule:Constant,
  {8ea3b145-eb6a-41c2-9a1e-9380c94583c0}, !- Handle
  unit heater auto fan schedule,          !- Name
  {8e08f5d6-6a73-4e79-8192-287ba87e4e46}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirLoopHVAC:UnitarySystem,
  {672b46eb-2a0e-403a-8769-f5204410f624}, !- Handle
  unit heater unitary system,             !- Name
  Load,                                   !- Control Type
  {9295b449-a8d5-4080-8c9e-6e3a9652b8d6}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {51e9a1c3-8c9a-435c-b11f-0e5eabb999d2}, !- Availability Schedule Name
  {0dfce186-aa54-48b5-af96-730fc22a61ae}, !- Air Inlet Node Name
  {87daae15-7286-4e7b-9e25-fc99c3463a6a}, !- Air Outlet Node Name
  {19aef457-89b8-4c58-b84d-adec10aca2ab}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {8ea3b145-eb6a-41c2-9a1e-9380c94583c0}, !- Supply Air Fan Operating Mode Schedule Name
  {6794a576-1a27-4ad6-82f0-48102869d23c}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  ,                                       !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0,                                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.5276372414976,                        !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  0,                                      !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  48.8888888888889,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Node,
  {a54dc8a2-ac62-4aef-858b-2a6b21b5c4e3}, !- Handle
  Node 11,                                !- Name
  {c1206d44-609a-4458-915d-dd6b00676eec}, !- Inlet Port
  {0dfce186-aa54-48b5-af96-730fc22a61ae}; !- Outlet Port

OS:Connection,
  {c1206d44-609a-4458-915d-dd6b00676eec}, !- Handle
  {83f06aaf-7678-4218-ad70-d0a35b8f4d70}, !- Source Object
  2,                                      !- Outlet Port
  {a54dc8a2-ac62-4aef-858b-2a6b21b5c4e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0dfce186-aa54-48b5-af96-730fc22a61ae}, !- Handle
  {a54dc8a2-ac62-4aef-858b-2a6b21b5c4e3}, !- Source Object
  3,                                      !- Outlet Port
  {672b46eb-2a0e-403a-8769-f5204410f624}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {08d6998b-3ff9-4784-ac3e-b77b9a491d88}, !- Handle
  Node 12,                                !- Name
  {87daae15-7286-4e7b-9e25-fc99c3463a6a}, !- Inlet Port
  {ff656cef-9a79-48a1-9a86-cc2d4ee71ae8}; !- Outlet Port

OS:Connection,
  {ff656cef-9a79-48a1-9a86-cc2d4ee71ae8}, !- Handle
  {08d6998b-3ff9-4784-ac3e-b77b9a491d88}, !- Source Object
  3,                                      !- Outlet Port
  {3c2aca71-ba20-43e3-89ee-32bab205029d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {87daae15-7286-4e7b-9e25-fc99c3463a6a}, !- Handle
  {672b46eb-2a0e-403a-8769-f5204410f624}, !- Source Object
  7,                                      !- Outlet Port
  {08d6998b-3ff9-4784-ac3e-b77b9a491d88}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {8b254148-270f-49fe-8d13-1151d83c9906}, !- Handle
  Sequential Fraction Schedule 2,         !- Name
  {9cabf0bc-e716-459f-b1a2-ebe6859350bd}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {1722d4fe-8dc9-4a3e-bb3e-e11779bd91e9}, !- Handle
  Sequential Fraction Schedule 3,         !- Name
  {9cabf0bc-e716-459f-b1a2-ebe6859350bd}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:PlantLoop,
  {80103826-53df-4cda-86ea-01254c7358d5}, !- Handle
  dhw loop,                               !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {b0495906-f85c-4a46-8a2e-092bbb734000}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  0.01,                                   !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  0.003,                                  !- Plant Loop Volume {m3}
  {12b18640-70ab-4def-b873-99d5d0e29f46}, !- Plant Side Inlet Node Name
  {68f5f8df-ccd8-4e34-ac9e-e49f96d66667}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {9a9c2714-0209-4dfe-bbbb-3fc254a2c8bd}, !- Demand Side Inlet Node Name
  {ab115647-05dc-4349-8428-b8fc9751b517}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {9decb234-d892-4800-8dfc-1caa7939610a}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {49b928a2-d17a-43bf-8fd8-97bbe1bb3eec}, !- Demand Mixer Name
  {11c9fac2-6c16-4011-81c0-06e4b4a357a6}, !- Demand Splitter Name
  {623a791e-1246-4356-9544-c94acf5b975f}, !- Supply Mixer Name
  {0cb10bc5-06e7-4eb7-8099-16aaec625d66}; !- Supply Splitter Name

OS:Node,
  {7eb6b2d1-2fd6-417e-987a-6fc20180cd40}, !- Handle
  Node 13,                                !- Name
  {12b18640-70ab-4def-b873-99d5d0e29f46}, !- Inlet Port
  {7f33b9b2-925a-4cea-bb93-4947c37ce8cd}; !- Outlet Port

OS:Node,
  {b0495906-f85c-4a46-8a2e-092bbb734000}, !- Handle
  Node 14,                                !- Name
  {af13e2bd-d6d5-427d-81eb-e5bc3ad05b9f}, !- Inlet Port
  {68f5f8df-ccd8-4e34-ac9e-e49f96d66667}; !- Outlet Port

OS:Node,
  {9a6ce9e6-3e23-4074-aed3-4dca6242b568}, !- Handle
  Node 15,                                !- Name
  {3a6eb753-2dbd-47bd-9684-ebdefa0802b9}, !- Inlet Port
  {7699dc6c-3816-45b8-82e0-c09d80a94630}; !- Outlet Port

OS:Connector:Mixer,
  {623a791e-1246-4356-9544-c94acf5b975f}, !- Handle
  Connector Mixer 1,                      !- Name
  {019a6481-2a6a-4f77-bedc-9826b7ebadc6}, !- Outlet Branch Name
  {ace4d544-cc4f-430e-a8c2-da45504ecf1f}, !- Inlet Branch Name 1
  {c3cf6c32-0a1e-4335-a5c8-f1a099314e6f}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {0cb10bc5-06e7-4eb7-8099-16aaec625d66}, !- Handle
  Connector Splitter 1,                   !- Name
  {e4a48b73-b781-4775-b17e-b12e97070162}, !- Inlet Branch Name
  {3a6eb753-2dbd-47bd-9684-ebdefa0802b9}, !- Outlet Branch Name 1
  {bd206573-9d98-44ab-af61-a213d2324be2}; !- Outlet Branch Name 2

OS:Connection,
  {12b18640-70ab-4def-b873-99d5d0e29f46}, !- Handle
  {80103826-53df-4cda-86ea-01254c7358d5}, !- Source Object
  14,                                     !- Outlet Port
  {7eb6b2d1-2fd6-417e-987a-6fc20180cd40}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3a6eb753-2dbd-47bd-9684-ebdefa0802b9}, !- Handle
  {0cb10bc5-06e7-4eb7-8099-16aaec625d66}, !- Source Object
  3,                                      !- Outlet Port
  {9a6ce9e6-3e23-4074-aed3-4dca6242b568}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {68f5f8df-ccd8-4e34-ac9e-e49f96d66667}, !- Handle
  {b0495906-f85c-4a46-8a2e-092bbb734000}, !- Source Object
  3,                                      !- Outlet Port
  {80103826-53df-4cda-86ea-01254c7358d5}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {811e20e3-847b-44e4-938a-4c43d3300047}, !- Handle
  Node 16,                                !- Name
  {9a9c2714-0209-4dfe-bbbb-3fc254a2c8bd}, !- Inlet Port
  {5c4396fa-2cd3-4d8d-9ec3-cacac5945a18}; !- Outlet Port

OS:Node,
  {0d9c4815-e09c-4730-abcf-96be8dd799ad}, !- Handle
  Node 17,                                !- Name
  {6a3d4825-092b-4378-a259-b984e83bc64b}, !- Inlet Port
  {ab115647-05dc-4349-8428-b8fc9751b517}; !- Outlet Port

OS:Node,
  {08259fc2-24ad-42b6-87a1-9541d92fbbf7}, !- Handle
  Node 18,                                !- Name
  {3fcac062-1a6e-4e89-a901-1fe28168dee7}, !- Inlet Port
  {029b6182-ba05-4681-b1ee-623dc98a8847}; !- Outlet Port

OS:Connector:Mixer,
  {49b928a2-d17a-43bf-8fd8-97bbe1bb3eec}, !- Handle
  Connector Mixer 2,                      !- Name
  {6a3d4825-092b-4378-a259-b984e83bc64b}, !- Outlet Branch Name
  {fee7c324-09a5-4739-a427-9b2844f9cb50}; !- Inlet Branch Name 1

OS:Connector:Splitter,
  {11c9fac2-6c16-4011-81c0-06e4b4a357a6}, !- Handle
  Connector Splitter 2,                   !- Name
  {5c4396fa-2cd3-4d8d-9ec3-cacac5945a18}, !- Inlet Branch Name
  {3fcac062-1a6e-4e89-a901-1fe28168dee7}; !- Outlet Branch Name 1

OS:Connection,
  {9a9c2714-0209-4dfe-bbbb-3fc254a2c8bd}, !- Handle
  {80103826-53df-4cda-86ea-01254c7358d5}, !- Source Object
  17,                                     !- Outlet Port
  {811e20e3-847b-44e4-938a-4c43d3300047}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5c4396fa-2cd3-4d8d-9ec3-cacac5945a18}, !- Handle
  {811e20e3-847b-44e4-938a-4c43d3300047}, !- Source Object
  3,                                      !- Outlet Port
  {11c9fac2-6c16-4011-81c0-06e4b4a357a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3fcac062-1a6e-4e89-a901-1fe28168dee7}, !- Handle
  {11c9fac2-6c16-4011-81c0-06e4b4a357a6}, !- Source Object
  3,                                      !- Outlet Port
  {08259fc2-24ad-42b6-87a1-9541d92fbbf7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6a3d4825-092b-4378-a259-b984e83bc64b}, !- Handle
  {49b928a2-d17a-43bf-8fd8-97bbe1bb3eec}, !- Source Object
  2,                                      !- Outlet Port
  {0d9c4815-e09c-4730-abcf-96be8dd799ad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ab115647-05dc-4349-8428-b8fc9751b517}, !- Handle
  {0d9c4815-e09c-4730-abcf-96be8dd799ad}, !- Source Object
  3,                                      !- Outlet Port
  {80103826-53df-4cda-86ea-01254c7358d5}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {e5947b42-0d02-4334-b280-fe5ab2d3517a}, !- Handle
  {80103826-53df-4cda-86ea-01254c7358d5}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  52.6666666666667,                       !- Design Loop Exit Temperature {C}
  5.55555555555556,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {9decb234-d892-4800-8dfc-1caa7939610a}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:Pipe:Adiabatic,
  {e3ad45bc-455f-4d5c-8ee5-9deca6c5b553}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {7699dc6c-3816-45b8-82e0-c09d80a94630}, !- Inlet Node Name
  {18387e49-f04a-464e-8049-18491404a5b4}; !- Outlet Node Name

OS:Pipe:Adiabatic,
  {c890b662-3d2e-41c6-9ee8-e60e270243ef}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {15f358b5-124e-43b1-b23b-5dc0cac14926}, !- Inlet Node Name
  {af13e2bd-d6d5-427d-81eb-e5bc3ad05b9f}; !- Outlet Node Name

OS:Node,
  {8b402e9f-5f44-43ff-a48f-6e4f66c5599c}, !- Handle
  Node 19,                                !- Name
  {18387e49-f04a-464e-8049-18491404a5b4}, !- Inlet Port
  {ace4d544-cc4f-430e-a8c2-da45504ecf1f}; !- Outlet Port

OS:Connection,
  {7699dc6c-3816-45b8-82e0-c09d80a94630}, !- Handle
  {9a6ce9e6-3e23-4074-aed3-4dca6242b568}, !- Source Object
  3,                                      !- Outlet Port
  {e3ad45bc-455f-4d5c-8ee5-9deca6c5b553}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {18387e49-f04a-464e-8049-18491404a5b4}, !- Handle
  {e3ad45bc-455f-4d5c-8ee5-9deca6c5b553}, !- Source Object
  3,                                      !- Outlet Port
  {8b402e9f-5f44-43ff-a48f-6e4f66c5599c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ace4d544-cc4f-430e-a8c2-da45504ecf1f}, !- Handle
  {8b402e9f-5f44-43ff-a48f-6e4f66c5599c}, !- Source Object
  3,                                      !- Outlet Port
  {623a791e-1246-4356-9544-c94acf5b975f}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {5578a0a1-b074-48dd-a335-0201dc44e2b3}, !- Handle
  Node 20,                                !- Name
  {019a6481-2a6a-4f77-bedc-9826b7ebadc6}, !- Inlet Port
  {15f358b5-124e-43b1-b23b-5dc0cac14926}; !- Outlet Port

OS:Connection,
  {019a6481-2a6a-4f77-bedc-9826b7ebadc6}, !- Handle
  {623a791e-1246-4356-9544-c94acf5b975f}, !- Source Object
  2,                                      !- Outlet Port
  {5578a0a1-b074-48dd-a335-0201dc44e2b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {15f358b5-124e-43b1-b23b-5dc0cac14926}, !- Handle
  {5578a0a1-b074-48dd-a335-0201dc44e2b3}, !- Source Object
  3,                                      !- Outlet Port
  {c890b662-3d2e-41c6-9ee8-e60e270243ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {af13e2bd-d6d5-427d-81eb-e5bc3ad05b9f}, !- Handle
  {c890b662-3d2e-41c6-9ee8-e60e270243ef}, !- Source Object
  3,                                      !- Outlet Port
  {b0495906-f85c-4a46-8a2e-092bbb734000}, !- Target Object
  2;                                      !- Inlet Port

OS:Pump:VariableSpeed,
  {4a40a670-3819-4f73-aa5d-96110893577a}, !- Handle
  Pump Variable Speed 1,                  !- Name
  {7f33b9b2-925a-4cea-bb93-4947c37ce8cd}, !- Inlet Node Name
  {ca7d553f-c1f6-47b0-bb97-22a9864429ad}, !- Outlet Node Name
  0.01,                                   !- Rated Flow Rate {m3/s}
  1,                                      !- Rated Pump Head {Pa}
  0,                                      !- Rated Power Consumption {W}
  1,                                      !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  1,                                      !- Coefficient 2 of the Part Load Performance Curve
  0,                                      !- Coefficient 3 of the Part Load Performance Curve
  0,                                      !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {26916de3-3fd2-43fa-83bf-80f2aefa823a}, !- Handle
  Node 21,                                !- Name
  {ca7d553f-c1f6-47b0-bb97-22a9864429ad}, !- Inlet Port
  {e4a48b73-b781-4775-b17e-b12e97070162}; !- Outlet Port

OS:Connection,
  {7f33b9b2-925a-4cea-bb93-4947c37ce8cd}, !- Handle
  {7eb6b2d1-2fd6-417e-987a-6fc20180cd40}, !- Source Object
  3,                                      !- Outlet Port
  {4a40a670-3819-4f73-aa5d-96110893577a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ca7d553f-c1f6-47b0-bb97-22a9864429ad}, !- Handle
  {4a40a670-3819-4f73-aa5d-96110893577a}, !- Source Object
  3,                                      !- Outlet Port
  {26916de3-3fd2-43fa-83bf-80f2aefa823a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e4a48b73-b781-4775-b17e-b12e97070162}, !- Handle
  {26916de3-3fd2-43fa-83bf-80f2aefa823a}, !- Source Object
  3,                                      !- Outlet Port
  {0cb10bc5-06e7-4eb7-8099-16aaec625d66}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {9da7ebea-c585-4d12-873b-1f2e7664bf0e}, !- Handle
  dhw temp,                               !- Name
  {f1caa90c-a325-4ab3-9a63-5d8a0b62b7b5}, !- Schedule Type Limits Name
  52.6666666666667;                       !- Value

OS:SetpointManager:Scheduled,
  {8d72ba6c-b8bf-4a14-8034-648a4517f1f2}, !- Handle
  Setpoint Manager Scheduled 1,           !- Name
  Temperature,                            !- Control Variable
  {9da7ebea-c585-4d12-873b-1f2e7664bf0e}, !- Schedule Name
  {b0495906-f85c-4a46-8a2e-092bbb734000}; !- Setpoint Node or NodeList Name

OS:WaterHeater:Mixed,
  {27172eac-5a66-4e25-ad70-9e14e465ab67}, !- Handle
  water heater,                           !- Name
  0.102206118167186,                      !- Tank Volume {m3}
  {6a3c5ba8-44d9-4994-bb1a-ae7c6c4d2082}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  99,                                     !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  2499.89622856906,                       !- Heater Maximum Capacity {W}
  0,                                      !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Outdoors,                               !- Ambient Temperature Indicator
  ,                                       !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  1.16350637011013,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  1,                                      !- Off Cycle Loss Fraction to Thermal Zone
  1.16350637011013,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  1,                                      !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {a4194e12-406b-4142-8a2c-5baa43b19881}, !- Use Side Inlet Node Name
  {d27b13f2-39f5-48c7-90e3-e18ce67fe29a}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:WaterHeater:Sizing,
  {f9028a52-253a-451d-965a-df6de0145a0e}, !- Handle
  {27172eac-5a66-4e25-ad70-9e14e465ab67}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:Schedule:Constant,
  {6a3c5ba8-44d9-4994-bb1a-ae7c6c4d2082}, !- Handle
  water heater setpoint,                  !- Name
  {f1caa90c-a325-4ab3-9a63-5d8a0b62b7b5}, !- Schedule Type Limits Name
  52.6666666666667;                       !- Value

OS:AdditionalProperties,
  {ffa36ec7-7d5b-4407-a4c8-64972eb7a176}, !- Handle
  {27172eac-5a66-4e25-ad70-9e14e465ab67}, !- Object Name
  HPXML_ID,                               !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WaterHeatingSystem1;                    !- Feature Value 1

OS:Node,
  {7a564224-3a37-40c7-b7eb-79bcab64af8f}, !- Handle
  Node 22,                                !- Name
  {bd206573-9d98-44ab-af61-a213d2324be2}, !- Inlet Port
  {a4194e12-406b-4142-8a2c-5baa43b19881}; !- Outlet Port

OS:Connection,
  {bd206573-9d98-44ab-af61-a213d2324be2}, !- Handle
  {0cb10bc5-06e7-4eb7-8099-16aaec625d66}, !- Source Object
  4,                                      !- Outlet Port
  {7a564224-3a37-40c7-b7eb-79bcab64af8f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6cf75670-86c8-4e09-9dae-11fa4128fb3d}, !- Handle
  Node 23,                                !- Name
  {d27b13f2-39f5-48c7-90e3-e18ce67fe29a}, !- Inlet Port
  {c3cf6c32-0a1e-4335-a5c8-f1a099314e6f}; !- Outlet Port

OS:Connection,
  {a4194e12-406b-4142-8a2c-5baa43b19881}, !- Handle
  {7a564224-3a37-40c7-b7eb-79bcab64af8f}, !- Source Object
  3,                                      !- Outlet Port
  {27172eac-5a66-4e25-ad70-9e14e465ab67}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {d27b13f2-39f5-48c7-90e3-e18ce67fe29a}, !- Handle
  {27172eac-5a66-4e25-ad70-9e14e465ab67}, !- Source Object
  32,                                     !- Outlet Port
  {6cf75670-86c8-4e09-9dae-11fa4128fb3d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c3cf6c32-0a1e-4335-a5c8-f1a099314e6f}, !- Handle
  {6cf75670-86c8-4e09-9dae-11fa4128fb3d}, !- Source Object
  3,                                      !- Outlet Port
  {623a791e-1246-4356-9544-c94acf5b975f}, !- Target Object
  4;                                      !- Inlet Port

OS:OtherEquipment:Definition,
  {9e1638d6-2aa4-40e2-9e45-b069eb91ca7b}, !- Handle
  water heater energy adjustment1,        !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0.01,                                   !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:OtherEquipment,
  {3dbeb782-2b1f-4314-82da-958f48b2a8af}, !- Handle
  water heater energy adjustment1,        !- Name
  {9e1638d6-2aa4-40e2-9e45-b069eb91ca7b}, !- Other Equipment Definition Name
  {02159d57-ecfc-47f9-ba82-b4425c5fa142}, !- Space or SpaceType Name
  {51e9a1c3-8c9a-435c-b11f-0e5eabb999d2}, !- Schedule Name
  ,                                       !- Multiplier
  Electricity,                            !- Fuel Type
  water heater energy adjustment1;        !- End-Use Subcategory

OS:AdditionalProperties,
  {0cf3ac2f-2e1b-4c52-98dd-7c15a67bb1c0}, !- Handle
  {3dbeb782-2b1f-4314-82da-958f48b2a8af}, !- Object Name
  HPXML_ID,                               !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WaterHeatingSystem1;                    !- Feature Value 1

OS:EnergyManagementSystem:Sensor,
  {e4c9a2f5-4d45-4d2a-a99d-952c41fd03f7}, !- Handle
  water_heater_energy,                    !- Name
  water heater,                           !- Output Variable or Output Meter Index Key Name
  Water Heater Electricity Rate;          !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {bd96131e-8797-4078-a2ff-33d5105609bf}, !- Handle
  water_heater_on_cycle_parasitic,        !- Name
  water heater,                           !- Output Variable or Output Meter Index Key Name
  Water Heater On Cycle Parasitic Electricity Rate; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {e8e4a6f8-4ac6-4b4f-99ac-8d812c8a7cbd}, !- Handle
  water_heater_off_cycle_parasitic,       !- Name
  water heater,                           !- Output Variable or Output Meter Index Key Name
  Water Heater Off Cycle Parasitic Electricity Rate; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {c3ee1b53-8bec-4105-8328-4a1002fcbf79}, !- Handle
  water_heater_ec_adj_act,                !- Name
  {3dbeb782-2b1f-4314-82da-958f48b2a8af}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level,                            !- Actuated Component Control Type
  {02159d57-ecfc-47f9-ba82-b4425c5fa142}; !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {eae8e8cc-c4bc-4e89-9966-cde6cdc066b7}, !- Handle
  water_heater_EC_adj,                    !- Name
  Set dhw_e_cons = water_heater_energy + water_heater_on_cycle_parasitic + water_heater_off_cycle_parasitic, !- Program Line 1
  Set water_heater_ec_adj_act = 0.0 * dhw_e_cons / 1; !- Program Line 2

OS:EnergyManagementSystem:ProgramCallingManager,
  {37c8eacc-2b0a-4c49-9928-dcc87f95e857}, !- Handle
  water heater EC_adj ProgramManager,     !- Name
  EndOfSystemTimestepBeforeHVACReporting, !- EnergyPlus Model Calling Point
  {eae8e8cc-c4bc-4e89-9966-cde6cdc066b7}; !- Program Name 1

OS:WaterUse:Connections,
  {918b7ec9-3d24-4ead-aae9-6afc19449cf4}, !- Handle
  Water Use Connections 1,                !- Name
  {029b6182-ba05-4681-b1ee-623dc98a8847}, !- Inlet Node Name
  {b72dc139-9cc8-46b5-9822-a1971c69524e}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {513cd30d-976d-4198-8667-f48900bd5201}, !- Water Use Equipment Name 1
  {ed9c7695-1fb5-493e-a6f9-67ea8c7f74bb}, !- Water Use Equipment Name 2
  {13f53a84-4214-4773-b20c-c23ad3aab3bd}, !- Water Use Equipment Name 3
  {e33f11fd-37ff-4831-b6ad-dbe7c49a1c3f}; !- Water Use Equipment Name 4

OS:AdditionalProperties,
  {32fb6878-c49a-4f40-8ffc-f484c6676bb0}, !- Handle
  {918b7ec9-3d24-4ead-aae9-6afc19449cf4}, !- Object Name
  HPXML_ID,                               !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WaterHeatingSystem1;                    !- Feature Value 1

OS:Node,
  {d0fa8bca-e52e-4804-8df8-e3d547a6e7e9}, !- Handle
  Node 24,                                !- Name
  {b72dc139-9cc8-46b5-9822-a1971c69524e}, !- Inlet Port
  {fee7c324-09a5-4739-a427-9b2844f9cb50}; !- Outlet Port

OS:Connection,
  {029b6182-ba05-4681-b1ee-623dc98a8847}, !- Handle
  {08259fc2-24ad-42b6-87a1-9541d92fbbf7}, !- Source Object
  3,                                      !- Outlet Port
  {918b7ec9-3d24-4ead-aae9-6afc19449cf4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b72dc139-9cc8-46b5-9822-a1971c69524e}, !- Handle
  {918b7ec9-3d24-4ead-aae9-6afc19449cf4}, !- Source Object
  3,                                      !- Outlet Port
  {d0fa8bca-e52e-4804-8df8-e3d547a6e7e9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fee7c324-09a5-4739-a427-9b2844f9cb50}, !- Handle
  {d0fa8bca-e52e-4804-8df8-e3d547a6e7e9}, !- Source Object
  3,                                      !- Outlet Port
  {49b928a2-d17a-43bf-8fd8-97bbe1bb3eec}, !- Target Object
  3;                                      !- Inlet Port

OS:Schedule:File,
  {03afdebb-a959-4ac6-b56b-fe7ce942adea}, !- Handle
  clothes_washer,                         !- Name
  {9cabf0bc-e716-459f-b1a2-ebe6859350bd}, !- Schedule Type Limits Name
  {30feac63-0458-47ed-9645-32deea46fd3d}, !- External File Name
  6,                                      !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  ,                                       !- Column Separator
  ,                                       !- Interpolate to Timestep
  15,                                     !- Minutes per Item
  ,                                       !- Adjust Schedule for Daylight Savings
  Yes;                                    !- Translate File With Relative Path

OS:ElectricEquipment:Definition,
  {6aa9c826-8d5e-4b0d-8c87-02fe91433e2f}, !- Handle
  clothes washer,                         !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  217.307607433274,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.03,                                   !- Fraction Latent
  0.162,                                  !- Fraction Radiant
  0.7;                                    !- Fraction Lost

OS:ElectricEquipment,
  {8269b0ed-0589-4041-b016-4c8e1226fadd}, !- Handle
  clothes washer,                         !- Name
  {6aa9c826-8d5e-4b0d-8c87-02fe91433e2f}, !- Electric Equipment Definition Name
  {37fdce6b-a478-4031-93b8-8a141c7e6e75}, !- Space or SpaceType Name
  {03afdebb-a959-4ac6-b56b-fe7ce942adea}, !- Schedule Name
  ,                                       !- Multiplier
  clothes washer;                         !- End-Use Subcategory

OS:Schedule:File,
  {41456fc3-9257-4c1c-a219-ae8f006e0042}, !- Handle
  clothes_dryer,                          !- Name
  {9cabf0bc-e716-459f-b1a2-ebe6859350bd}, !- Schedule Type Limits Name
  {30feac63-0458-47ed-9645-32deea46fd3d}, !- External File Name
  7,                                      !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  ,                                       !- Column Separator
  ,                                       !- Interpolate to Timestep
  15,                                     !- Minutes per Item
  ,                                       !- Adjust Schedule for Daylight Savings
  Yes;                                    !- Translate File With Relative Path

OS:ElectricEquipment:Definition,
  {769ccc42-b7d1-4b03-a026-36d07316f221}, !- Handle
  clothes dryer,                          !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  3715.09904182003,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.015,                                  !- Fraction Latent
  0.081,                                  !- Fraction Radiant
  0.85;                                   !- Fraction Lost

OS:ElectricEquipment,
  {2cbeb602-922b-4990-9b43-56fa9dbfcc7f}, !- Handle
  clothes dryer,                          !- Name
  {769ccc42-b7d1-4b03-a026-36d07316f221}, !- Electric Equipment Definition Name
  {37fdce6b-a478-4031-93b8-8a141c7e6e75}, !- Space or SpaceType Name
  {41456fc3-9257-4c1c-a219-ae8f006e0042}, !- Schedule Name
  ,                                       !- Multiplier
  clothes dryer;                          !- End-Use Subcategory

OS:Schedule:File,
  {24fe2b04-0769-418d-b8a6-c10f1cc3c9fa}, !- Handle
  dishwasher,                             !- Name
  {9cabf0bc-e716-459f-b1a2-ebe6859350bd}, !- Schedule Type Limits Name
  {30feac63-0458-47ed-9645-32deea46fd3d}, !- External File Name
  5,                                      !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  ,                                       !- Column Separator
  ,                                       !- Interpolate to Timestep
  15,                                     !- Minutes per Item
  ,                                       !- Adjust Schedule for Daylight Savings
  Yes;                                    !- Translate File With Relative Path

OS:ElectricEquipment:Definition,
  {a1d72edb-ef53-4d32-903c-8978b294c6d8}, !- Handle
  dishwasher,                             !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  659.428643181343,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.3,                                    !- Fraction Latent
  0.18,                                   !- Fraction Radiant
  0.4;                                    !- Fraction Lost

OS:ElectricEquipment,
  {db87253e-fbdf-4061-89c8-4a28a8d0ed57}, !- Handle
  dishwasher,                             !- Name
  {a1d72edb-ef53-4d32-903c-8978b294c6d8}, !- Electric Equipment Definition Name
  {37fdce6b-a478-4031-93b8-8a141c7e6e75}, !- Space or SpaceType Name
  {24fe2b04-0769-418d-b8a6-c10f1cc3c9fa}, !- Schedule Name
  ,                                       !- Multiplier
  dishwasher;                             !- End-Use Subcategory

OS:Schedule:Ruleset,
  {36145c29-6671-44ee-9808-5f35a335aaad}, !- Handle
  fridge schedule,                        !- Name
  {9cabf0bc-e716-459f-b1a2-ebe6859350bd}, !- Schedule Type Limits Name
  {16075db7-37b7-4c00-93d6-2fee953a04f9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {16075db7-37b7-4c00-93d6-2fee953a04f9}, !- Handle
  fridge schedule default day,            !- Name
  {9cabf0bc-e716-459f-b1a2-ebe6859350bd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {752cfb00-18e8-43a5-a07a-a9b46d1fbb3d}, !- Handle
  fridge schedule allday ruleset1,        !- Name
  {36145c29-6671-44ee-9808-5f35a335aaad}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {06022808-b143-4a96-87d8-8d870f2195a6}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {06022808-b143-4a96-87d8-8d870f2195a6}, !- Handle
  fridge schedule allday1,                !- Name
  {9cabf0bc-e716-459f-b1a2-ebe6859350bd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.610948905109489,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.595675182481752,                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.580401459854014,                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.565127737226277,                      !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.54985401459854,                       !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.580401459854014,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.610948905109489,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.626222627737226,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.610948905109489,                      !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.641496350364963,                      !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.626222627737226,                      !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.672043795620438,                      !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.733138686131387,                      !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.763686131386861,                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.733138686131387,                      !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.717864963503649,                      !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.702591240875912,                      !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.672043795620438,                      !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.626222627737226;                      !- Value Until Time 19

OS:Schedule:Rule,
  {c7ff2f93-375a-4c5e-9dd7-82235684e4e9}, !- Handle
  fridge schedule allday ruleset2,        !- Name
  {36145c29-6671-44ee-9808-5f35a335aaad}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {36712175-fdf5-4996-b165-dbbb2147a66b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {36712175-fdf5-4996-b165-dbbb2147a66b}, !- Handle
  fridge schedule allday2,                !- Name
  {9cabf0bc-e716-459f-b1a2-ebe6859350bd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.60948905109489,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.594251824817518,                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.579014598540146,                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.563777372262774,                      !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.548540145985401,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.579014598540146,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.60948905109489,                       !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.624726277372263,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.60948905109489,                       !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.639963503649635,                      !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.624726277372263,                      !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.670437956204379,                      !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.731386861313868,                      !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.761861313868613,                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.731386861313868,                      !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.716149635036496,                      !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.700912408759124,                      !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.670437956204379,                      !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.624726277372263;                      !- Value Until Time 19

OS:Schedule:Rule,
  {611ef85f-c6c0-486e-925d-38e65bf0a4b9}, !- Handle
  fridge schedule allday ruleset3,        !- Name
  {36145c29-6671-44ee-9808-5f35a335aaad}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {eb3a0fd0-0478-4442-ba1d-94c1c367c51f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {eb3a0fd0-0478-4442-ba1d-94c1c367c51f}, !- Handle
  fridge schedule allday3,                !- Name
  {9cabf0bc-e716-459f-b1a2-ebe6859350bd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.791240875912409,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.771459854014598,                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.751678832116788,                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.731897810218978,                      !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.712116788321168,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.751678832116788,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.791240875912409,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.811021897810219,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.791240875912409,                      !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.830802919708029,                      !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.811021897810219,                      !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.87036496350365,                       !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.949489051094891,                      !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.989051094890511,                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.949489051094891,                      !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.92970802919708,                       !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.90992700729927,                       !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.87036496350365,                       !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.811021897810219;                      !- Value Until Time 19

OS:Schedule:Rule,
  {fbfcd50b-a6d4-4e92-a2fe-18a0d0fd8f77}, !- Handle
  fridge schedule allday ruleset6,        !- Name
  {36145c29-6671-44ee-9808-5f35a335aaad}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {e6400551-5993-49fd-b2f6-66bec965fae8}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {e6400551-5993-49fd-b2f6-66bec965fae8}, !- Handle
  fridge schedule allday6,                !- Name
  {9cabf0bc-e716-459f-b1a2-ebe6859350bd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.8,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.78,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.76,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.74,                                   !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.72,                                   !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.76,                                   !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.8,                                    !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.82,                                   !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.8,                                    !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.84,                                   !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.82,                                   !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.88,                                   !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.96,                                   !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.96,                                   !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.94,                                   !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.92,                                   !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.88,                                   !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.82;                                   !- Value Until Time 19

OS:Schedule:Rule,
  {92d3898b-7b2d-441f-9818-e2cc19f88fdb}, !- Handle
  fridge schedule allday ruleset10,       !- Name
  {36145c29-6671-44ee-9808-5f35a335aaad}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {2c2e796b-e992-40e3-82db-59db68d7cc02}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2c2e796b-e992-40e3-82db-59db68d7cc02}, !- Handle
  fridge schedule allday10,               !- Name
  {9cabf0bc-e716-459f-b1a2-ebe6859350bd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.67956204379562,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.66257299270073,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.645583941605839,                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.628594890510949,                      !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.611605839416058,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.645583941605839,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.67956204379562,                       !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.696551094890511,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.67956204379562,                       !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.713540145985401,                      !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.696551094890511,                      !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.747518248175182,                      !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.815474452554744,                      !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.849452554744526,                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.815474452554744,                      !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.798485401459854,                      !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.781496350364963,                      !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.747518248175182,                      !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.696551094890511;                      !- Value Until Time 19

OS:Schedule:Rule,
  {e04593c0-219f-4c6f-bfb8-f307c31a9b7e}, !- Handle
  fridge schedule allday ruleset11,       !- Name
  {36145c29-6671-44ee-9808-5f35a335aaad}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {581c18f4-91c2-492b-aae9-179849ccc51f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {581c18f4-91c2-492b-aae9-179849ccc51f}, !- Handle
  fridge schedule allday11,               !- Name
  {9cabf0bc-e716-459f-b1a2-ebe6859350bd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.675182481751825,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.658302919708029,                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.641423357664234,                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.624543795620438,                      !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.607664233576642,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.641423357664234,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.675182481751825,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.69206204379562,                       !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.675182481751825,                      !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.708941605839416,                      !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.69206204379562,                       !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.742700729927007,                      !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.81021897810219,                       !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.843978102189781,                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.81021897810219,                       !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.793339416058394,                      !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.776459854014598,                      !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.742700729927007,                      !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.69206204379562;                       !- Value Until Time 19

OS:Schedule:Rule,
  {3ca1e777-f04f-44e6-bb95-8814b81a1946}, !- Handle
  fridge schedule allday ruleset12,       !- Name
  {36145c29-6671-44ee-9808-5f35a335aaad}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {0473925f-e197-42f0-93c6-ddb347b03c5c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0473925f-e197-42f0-93c6-ddb347b03c5c}, !- Handle
  fridge schedule allday12,               !- Name
  {9cabf0bc-e716-459f-b1a2-ebe6859350bd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.610948905109489,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.595675182481752,                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.580401459854014,                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.565127737226277,                      !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.54985401459854,                       !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.580401459854014,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.610948905109489,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.626222627737226,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.610948905109489,                      !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.641496350364963,                      !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.626222627737226,                      !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.672043795620438,                      !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.733138686131387,                      !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.763686131386861,                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.733138686131387,                      !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.717864963503649,                      !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.702591240875912,                      !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.672043795620438,                      !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.626222627737226;                      !- Value Until Time 19

OS:ElectricEquipment:Definition,
  {ecd62e8c-aac4-4eb7-b538-adaa3a3e1891}, !- Handle
  fridge,                                 !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  64.9389591178689,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.6,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {b761633e-f168-4bfa-855b-4afb67a76255}, !- Handle
  fridge,                                 !- Name
  {ecd62e8c-aac4-4eb7-b538-adaa3a3e1891}, !- Electric Equipment Definition Name
  {37fdce6b-a478-4031-93b8-8a141c7e6e75}, !- Space or SpaceType Name
  {36145c29-6671-44ee-9808-5f35a335aaad}, !- Schedule Name
  ,                                       !- Multiplier
  fridge;                                 !- End-Use Subcategory

OS:Schedule:Ruleset,
  {96b92159-8bf6-4a5a-acf5-77b0d343396c}, !- Handle
  fridge schedule 1,                      !- Name
  {9cabf0bc-e716-459f-b1a2-ebe6859350bd}, !- Schedule Type Limits Name
  {ab26cc31-6d1c-47fd-a15c-7af3fc3b3983}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ab26cc31-6d1c-47fd-a15c-7af3fc3b3983}, !- Handle
  fridge schedule default day 1,          !- Name
  {9cabf0bc-e716-459f-b1a2-ebe6859350bd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e43c2776-f6d9-4d99-b0f9-7256897be84e}, !- Handle
  fridge schedule allday ruleset1 1,      !- Name
  {96b92159-8bf6-4a5a-acf5-77b0d343396c}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {b8f0a66a-635b-4c23-9f17-1e3263bc1db4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b8f0a66a-635b-4c23-9f17-1e3263bc1db4}, !- Handle
  fridge schedule allday1 1,              !- Name
  {9cabf0bc-e716-459f-b1a2-ebe6859350bd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.610948905109489,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.595675182481752,                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.580401459854014,                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.565127737226277,                      !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.54985401459854,                       !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.580401459854014,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.610948905109489,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.626222627737226,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.610948905109489,                      !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.641496350364963,                      !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.626222627737226,                      !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.672043795620438,                      !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.733138686131387,                      !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.763686131386861,                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.733138686131387,                      !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.717864963503649,                      !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.702591240875912,                      !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.672043795620438,                      !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.626222627737226;                      !- Value Until Time 19

OS:Schedule:Rule,
  {ffbd58de-582c-4a8b-a4da-b9e96425941a}, !- Handle
  fridge schedule allday ruleset2 1,      !- Name
  {96b92159-8bf6-4a5a-acf5-77b0d343396c}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {870433e9-60e5-499b-afcc-b2100a1cb3da}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {870433e9-60e5-499b-afcc-b2100a1cb3da}, !- Handle
  fridge schedule allday2 1,              !- Name
  {9cabf0bc-e716-459f-b1a2-ebe6859350bd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.60948905109489,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.594251824817518,                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.579014598540146,                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.563777372262774,                      !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.548540145985401,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.579014598540146,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.60948905109489,                       !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.624726277372263,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.60948905109489,                       !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.639963503649635,                      !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.624726277372263,                      !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.670437956204379,                      !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.731386861313868,                      !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.761861313868613,                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.731386861313868,                      !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.716149635036496,                      !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.700912408759124,                      !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.670437956204379,                      !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.624726277372263;                      !- Value Until Time 19

OS:Schedule:Rule,
  {f591dae8-26d7-4e64-8fb0-147f0a92af07}, !- Handle
  fridge schedule allday ruleset3 1,      !- Name
  {96b92159-8bf6-4a5a-acf5-77b0d343396c}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {f1789824-d832-4570-a999-435232452ee4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f1789824-d832-4570-a999-435232452ee4}, !- Handle
  fridge schedule allday3 1,              !- Name
  {9cabf0bc-e716-459f-b1a2-ebe6859350bd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.791240875912409,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.771459854014598,                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.751678832116788,                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.731897810218978,                      !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.712116788321168,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.751678832116788,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.791240875912409,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.811021897810219,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.791240875912409,                      !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.830802919708029,                      !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.811021897810219,                      !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.87036496350365,                       !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.949489051094891,                      !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.989051094890511,                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.949489051094891,                      !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.92970802919708,                       !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.90992700729927,                       !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.87036496350365,                       !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.811021897810219;                      !- Value Until Time 19

OS:Schedule:Rule,
  {70342a5b-d20a-48e5-8361-179ad1150daa}, !- Handle
  fridge schedule allday ruleset6 1,      !- Name
  {96b92159-8bf6-4a5a-acf5-77b0d343396c}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {fff28ca4-514c-448b-8b56-ae8da430dea9}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {fff28ca4-514c-448b-8b56-ae8da430dea9}, !- Handle
  fridge schedule allday6 1,              !- Name
  {9cabf0bc-e716-459f-b1a2-ebe6859350bd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.8,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.78,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.76,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.74,                                   !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.72,                                   !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.76,                                   !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.8,                                    !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.82,                                   !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.8,                                    !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.84,                                   !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.82,                                   !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.88,                                   !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.96,                                   !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.96,                                   !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.94,                                   !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.92,                                   !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.88,                                   !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.82;                                   !- Value Until Time 19

OS:Schedule:Rule,
  {b5bc5ec5-6b55-467c-beac-1787b64adcd7}, !- Handle
  fridge schedule allday ruleset10 1,     !- Name
  {96b92159-8bf6-4a5a-acf5-77b0d343396c}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {01d33a62-49d2-4c9f-8b04-d90a53e892ac}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {01d33a62-49d2-4c9f-8b04-d90a53e892ac}, !- Handle
  fridge schedule allday10 1,             !- Name
  {9cabf0bc-e716-459f-b1a2-ebe6859350bd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.67956204379562,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.66257299270073,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.645583941605839,                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.628594890510949,                      !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.611605839416058,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.645583941605839,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.67956204379562,                       !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.696551094890511,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.67956204379562,                       !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.713540145985401,                      !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.696551094890511,                      !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.747518248175182,                      !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.815474452554744,                      !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.849452554744526,                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.815474452554744,                      !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.798485401459854,                      !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.781496350364963,                      !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.747518248175182,                      !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.696551094890511;                      !- Value Until Time 19

OS:Schedule:Rule,
  {5ffd5825-f78b-4ce9-ad87-e9b486436b46}, !- Handle
  fridge schedule allday ruleset11 1,     !- Name
  {96b92159-8bf6-4a5a-acf5-77b0d343396c}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {eff06a8a-e2a0-428d-a32d-76841a86f17a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {eff06a8a-e2a0-428d-a32d-76841a86f17a}, !- Handle
  fridge schedule allday11 1,             !- Name
  {9cabf0bc-e716-459f-b1a2-ebe6859350bd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.675182481751825,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.658302919708029,                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.641423357664234,                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.624543795620438,                      !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.607664233576642,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.641423357664234,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.675182481751825,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.69206204379562,                       !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.675182481751825,                      !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.708941605839416,                      !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.69206204379562,                       !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.742700729927007,                      !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.81021897810219,                       !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.843978102189781,                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.81021897810219,                       !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.793339416058394,                      !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.776459854014598,                      !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.742700729927007,                      !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.69206204379562;                       !- Value Until Time 19

OS:Schedule:Rule,
  {0e3b9f1a-7428-4099-bbfb-5a9203b839ca}, !- Handle
  fridge schedule allday ruleset12 1,     !- Name
  {96b92159-8bf6-4a5a-acf5-77b0d343396c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d2a17db8-49f8-42fb-a77b-6a70fc50990a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d2a17db8-49f8-42fb-a77b-6a70fc50990a}, !- Handle
  fridge schedule allday12 1,             !- Name
  {9cabf0bc-e716-459f-b1a2-ebe6859350bd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.610948905109489,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.595675182481752,                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.580401459854014,                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.565127737226277,                      !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.54985401459854,                       !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.580401459854014,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.610948905109489,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.626222627737226,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.610948905109489,                      !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.641496350364963,                      !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.626222627737226,                      !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.672043795620438,                      !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.733138686131387,                      !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.763686131386861,                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.733138686131387,                      !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.717864963503649,                      !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.702591240875912,                      !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.672043795620438,                      !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.626222627737226;                      !- Value Until Time 19

OS:ElectricEquipment:Definition,
  {957d495c-e5d7-4f00-aeed-47076e84118d}, !- Handle
  fridge 2,                               !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  52.1911264965782,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.6,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {37cffa23-bc2a-400c-b132-816487cc084d}, !- Handle
  fridge 1,                               !- Name
  {957d495c-e5d7-4f00-aeed-47076e84118d}, !- Electric Equipment Definition Name
  {02159d57-ecfc-47f9-ba82-b4425c5fa142}, !- Space or SpaceType Name
  {96b92159-8bf6-4a5a-acf5-77b0d343396c}, !- Schedule Name
  ,                                       !- Multiplier
  fridge;                                 !- End-Use Subcategory

OS:Schedule:Ruleset,
  {de0c225f-c800-47fa-ae86-839385099aac}, !- Handle
  freezer schedule,                       !- Name
  {9cabf0bc-e716-459f-b1a2-ebe6859350bd}, !- Schedule Type Limits Name
  {c5be46de-5394-45c4-a4f4-0090f08eb864}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c5be46de-5394-45c4-a4f4-0090f08eb864}, !- Handle
  freezer schedule default day,           !- Name
  {9cabf0bc-e716-459f-b1a2-ebe6859350bd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {6cd150ad-cff7-42fd-8585-39f25e24c047}, !- Handle
  freezer schedule allday ruleset1,       !- Name
  {de0c225f-c800-47fa-ae86-839385099aac}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {c7bbbcd0-d37a-47db-a21b-49d66512bbc1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c7bbbcd0-d37a-47db-a21b-49d66512bbc1}, !- Handle
  freezer schedule allday1,               !- Name
  {9cabf0bc-e716-459f-b1a2-ebe6859350bd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.610948905109489,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.595675182481752,                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.580401459854014,                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.565127737226277,                      !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.54985401459854,                       !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.580401459854014,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.610948905109489,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.626222627737226,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.610948905109489,                      !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.641496350364963,                      !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.626222627737226,                      !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.672043795620438,                      !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.733138686131387,                      !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.763686131386861,                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.733138686131387,                      !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.717864963503649,                      !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.702591240875912,                      !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.672043795620438,                      !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.626222627737226;                      !- Value Until Time 19

OS:Schedule:Rule,
  {9703d8a6-8d02-415e-960f-631d31951d1a}, !- Handle
  freezer schedule allday ruleset2,       !- Name
  {de0c225f-c800-47fa-ae86-839385099aac}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {d4f348ef-d2ad-4c13-8c76-31be2158793a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {d4f348ef-d2ad-4c13-8c76-31be2158793a}, !- Handle
  freezer schedule allday2,               !- Name
  {9cabf0bc-e716-459f-b1a2-ebe6859350bd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.60948905109489,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.594251824817518,                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.579014598540146,                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.563777372262774,                      !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.548540145985401,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.579014598540146,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.60948905109489,                       !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.624726277372263,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.60948905109489,                       !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.639963503649635,                      !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.624726277372263,                      !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.670437956204379,                      !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.731386861313868,                      !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.761861313868613,                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.731386861313868,                      !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.716149635036496,                      !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.700912408759124,                      !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.670437956204379,                      !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.624726277372263;                      !- Value Until Time 19

OS:Schedule:Rule,
  {0f07bbf8-a332-425c-83be-bece37a5807e}, !- Handle
  freezer schedule allday ruleset3,       !- Name
  {de0c225f-c800-47fa-ae86-839385099aac}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {eaa3865b-2d69-48ac-bd89-6f1a2d5a328c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {eaa3865b-2d69-48ac-bd89-6f1a2d5a328c}, !- Handle
  freezer schedule allday3,               !- Name
  {9cabf0bc-e716-459f-b1a2-ebe6859350bd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.791240875912409,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.771459854014598,                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.751678832116788,                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.731897810218978,                      !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.712116788321168,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.751678832116788,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.791240875912409,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.811021897810219,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.791240875912409,                      !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.830802919708029,                      !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.811021897810219,                      !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.87036496350365,                       !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.949489051094891,                      !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.989051094890511,                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.949489051094891,                      !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.92970802919708,                       !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.90992700729927,                       !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.87036496350365,                       !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.811021897810219;                      !- Value Until Time 19

OS:Schedule:Rule,
  {cce04c30-7315-4557-82b9-16ca016870a2}, !- Handle
  freezer schedule allday ruleset6,       !- Name
  {de0c225f-c800-47fa-ae86-839385099aac}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {a7fa6d19-0d95-4b46-ac39-ddd1dbed69de}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {a7fa6d19-0d95-4b46-ac39-ddd1dbed69de}, !- Handle
  freezer schedule allday6,               !- Name
  {9cabf0bc-e716-459f-b1a2-ebe6859350bd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.8,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.78,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.76,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.74,                                   !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.72,                                   !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.76,                                   !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.8,                                    !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.82,                                   !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.8,                                    !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.84,                                   !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.82,                                   !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.88,                                   !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.96,                                   !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.96,                                   !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.94,                                   !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.92,                                   !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.88,                                   !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.82;                                   !- Value Until Time 19

OS:Schedule:Rule,
  {48afc0f4-3143-4180-b5f5-76fb2f08c04f}, !- Handle
  freezer schedule allday ruleset10,      !- Name
  {de0c225f-c800-47fa-ae86-839385099aac}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {f7e95292-77a4-4f89-bc85-beedea5e82db}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f7e95292-77a4-4f89-bc85-beedea5e82db}, !- Handle
  freezer schedule allday10,              !- Name
  {9cabf0bc-e716-459f-b1a2-ebe6859350bd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.67956204379562,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.66257299270073,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.645583941605839,                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.628594890510949,                      !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.611605839416058,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.645583941605839,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.67956204379562,                       !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.696551094890511,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.67956204379562,                       !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.713540145985401,                      !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.696551094890511,                      !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.747518248175182,                      !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.815474452554744,                      !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.849452554744526,                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.815474452554744,                      !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.798485401459854,                      !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.781496350364963,                      !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.747518248175182,                      !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.696551094890511;                      !- Value Until Time 19

OS:Schedule:Rule,
  {b8d649f4-cf34-4a1a-aac8-52fafae0550e}, !- Handle
  freezer schedule allday ruleset11,      !- Name
  {de0c225f-c800-47fa-ae86-839385099aac}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {6a7d6cf3-8b96-46cb-b820-cabb54190561}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {6a7d6cf3-8b96-46cb-b820-cabb54190561}, !- Handle
  freezer schedule allday11,              !- Name
  {9cabf0bc-e716-459f-b1a2-ebe6859350bd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.675182481751825,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.658302919708029,                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.641423357664234,                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.624543795620438,                      !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.607664233576642,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.641423357664234,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.675182481751825,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.69206204379562,                       !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.675182481751825,                      !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.708941605839416,                      !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.69206204379562,                       !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.742700729927007,                      !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.81021897810219,                       !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.843978102189781,                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.81021897810219,                       !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.793339416058394,                      !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.776459854014598,                      !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.742700729927007,                      !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.69206204379562;                       !- Value Until Time 19

OS:Schedule:Rule,
  {b7d13038-1647-4cd3-baca-7a115f751727}, !- Handle
  freezer schedule allday ruleset12,      !- Name
  {de0c225f-c800-47fa-ae86-839385099aac}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2edfe3be-8f4f-4916-a506-5b9b55b1c6b5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2edfe3be-8f4f-4916-a506-5b9b55b1c6b5}, !- Handle
  freezer schedule allday12,              !- Name
  {9cabf0bc-e716-459f-b1a2-ebe6859350bd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.610948905109489,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.595675182481752,                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.580401459854014,                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.565127737226277,                      !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.54985401459854,                       !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.580401459854014,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.610948905109489,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.626222627737226,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.610948905109489,                      !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.641496350364963,                      !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.626222627737226,                      !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.672043795620438,                      !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.733138686131387,                      !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.763686131386861,                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.733138686131387,                      !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.717864963503649,                      !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.702591240875912,                      !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.672043795620438,                      !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.626222627737226;                      !- Value Until Time 19

OS:ElectricEquipment:Definition,
  {5ce39d02-5123-484c-9454-4c349172620b}, !- Handle
  freezer,                                !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  47.9573463212955,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.6,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {cc9b934f-26f7-4a68-b3d0-c94e494d8bb3}, !- Handle
  freezer,                                !- Name
  {5ce39d02-5123-484c-9454-4c349172620b}, !- Electric Equipment Definition Name
  {02159d57-ecfc-47f9-ba82-b4425c5fa142}, !- Space or SpaceType Name
  {de0c225f-c800-47fa-ae86-839385099aac}, !- Schedule Name
  ,                                       !- Multiplier
  freezer;                                !- End-Use Subcategory

OS:Schedule:File,
  {f1ae2c05-c875-465a-bd88-e463a410dc65}, !- Handle
  cooking_range,                          !- Name
  {9cabf0bc-e716-459f-b1a2-ebe6859350bd}, !- Schedule Type Limits Name
  {30feac63-0458-47ed-9645-32deea46fd3d}, !- External File Name
  4,                                      !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  ,                                       !- Column Separator
  ,                                       !- Interpolate to Timestep
  15,                                     !- Minutes per Item
  ,                                       !- Adjust Schedule for Daylight Savings
  Yes;                                    !- Translate File With Relative Path

OS:ElectricEquipment:Definition,
  {847aee37-62a9-473d-88a4-83b602111b55}, !- Handle
  cooking range,                          !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  1161.54362212321,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.0799999999999999,                     !- Fraction Latent
  0.432,                                  !- Fraction Radiant
  0.2;                                    !- Fraction Lost

OS:ElectricEquipment,
  {1f7bd171-d8e1-481d-88ea-47191be87855}, !- Handle
  cooking range,                          !- Name
  {847aee37-62a9-473d-88a4-83b602111b55}, !- Electric Equipment Definition Name
  {37fdce6b-a478-4031-93b8-8a141c7e6e75}, !- Space or SpaceType Name
  {f1ae2c05-c875-465a-bd88-e463a410dc65}, !- Schedule Name
  ,                                       !- Multiplier
  cooking range;                          !- End-Use Subcategory

OS:Schedule:FixedInterval,
  {ae53a274-016e-404d-acf8-b3c07ed9af8b}, !- Handle
  mains temperature schedule,             !- Name
  {f1caa90c-a325-4ab3-9a63-5d8a0b62b7b5}, !- Schedule Type Limits Name
  ,                                       !- Translate to Schedule File
  ,                                       !- Interpolate to Timestep
  1440,                                   !- Interval Length {minutes}
  ,                                       !- Out Of Range Value
  1,                                      !- Start Month
  1,                                      !- Start Day
  17.8933333333333,                       !- Value 1
  17.8544444444444,                       !- Value 2
  17.8166666666667,                       !- Value 3
  17.7805555555556,                       !- Value 4
  17.7455555555556,                       !- Value 5
  17.7122222222222,                       !- Value 6
  17.6805555555556,                       !- Value 7
  17.65,                                  !- Value 8
  17.6211111111111,                       !- Value 9
  17.5933333333333,                       !- Value 10
  17.5677777777778,                       !- Value 11
  17.5433333333333,                       !- Value 12
  17.5205555555556,                       !- Value 13
  17.4988888888889,                       !- Value 14
  17.4794444444444,                       !- Value 15
  17.4611111111111,                       !- Value 16
  17.4444444444444,                       !- Value 17
  17.4288888888889,                       !- Value 18
  17.4155555555556,                       !- Value 19
  17.4033333333333,                       !- Value 20
  17.3927777777778,                       !- Value 21
  17.3838888888889,                       !- Value 22
  17.3766666666667,                       !- Value 23
  17.3711111111111,                       !- Value 24
  17.3666666666667,                       !- Value 25
  17.3638888888889,                       !- Value 26
  17.3633333333333,                       !- Value 27
  17.3633333333333,                       !- Value 28
  17.3655555555556,                       !- Value 29
  17.3694444444444,                       !- Value 30
  17.3744444444444,                       !- Value 31
  17.3816666666667,                       !- Value 32
  17.39,                                  !- Value 33
  17.4,                                   !- Value 34
  17.4111111111111,                       !- Value 35
  17.4244444444444,                       !- Value 36
  17.4388888888889,                       !- Value 37
  17.455,                                 !- Value 38
  17.4727777777778,                       !- Value 39
  17.4922222222222,                       !- Value 40
  17.5127777777778,                       !- Value 41
  17.5355555555556,                       !- Value 42
  17.5594444444444,                       !- Value 43
  17.5844444444444,                       !- Value 44
  17.6116666666667,                       !- Value 45
  17.64,                                  !- Value 46
  17.67,                                  !- Value 47
  17.7011111111111,                       !- Value 48
  17.7338888888889,                       !- Value 49
  17.7683333333333,                       !- Value 50
  17.8044444444444,                       !- Value 51
  17.8416666666667,                       !- Value 52
  17.88,                                  !- Value 53
  17.92,                                  !- Value 54
  17.9616666666667,                       !- Value 55
  18.0044444444444,                       !- Value 56
  18.0488888888889,                       !- Value 57
  18.0944444444444,                       !- Value 58
  18.1416666666667,                       !- Value 59
  18.19,                                  !- Value 60
  18.2394444444444,                       !- Value 61
  18.2905555555556,                       !- Value 62
  18.3427777777778,                       !- Value 63
  18.3966666666667,                       !- Value 64
  18.4511111111111,                       !- Value 65
  18.5072222222222,                       !- Value 66
  18.565,                                 !- Value 67
  18.6233333333333,                       !- Value 68
  18.6833333333333,                       !- Value 69
  18.7438888888889,                       !- Value 70
  18.8061111111111,                       !- Value 71
  18.8694444444444,                       !- Value 72
  18.9338888888889,                       !- Value 73
  18.9994444444444,                       !- Value 74
  19.0661111111111,                       !- Value 75
  19.1338888888889,                       !- Value 76
  19.2022222222222,                       !- Value 77
  19.2722222222222,                       !- Value 78
  19.3427777777778,                       !- Value 79
  19.4144444444444,                       !- Value 80
  19.4872222222222,                       !- Value 81
  19.5611111111111,                       !- Value 82
  19.6355555555556,                       !- Value 83
  19.7111111111111,                       !- Value 84
  19.7877777777778,                       !- Value 85
  19.865,                                 !- Value 86
  19.9427777777778,                       !- Value 87
  20.0216666666667,                       !- Value 88
  20.1016666666667,                       !- Value 89
  20.1816666666667,                       !- Value 90
  20.2627777777778,                       !- Value 91
  20.345,                                 !- Value 92
  20.4277777777778,                       !- Value 93
  20.5105555555556,                       !- Value 94
  20.5944444444444,                       !- Value 95
  20.6794444444444,                       !- Value 96
  20.7644444444444,                       !- Value 97
  20.85,                                  !- Value 98
  20.9361111111111,                       !- Value 99
  21.0227777777778,                       !- Value 100
  21.11,                                  !- Value 101
  21.1977777777778,                       !- Value 102
  21.2861111111111,                       !- Value 103
  21.3744444444444,                       !- Value 104
  21.4633333333333,                       !- Value 105
  21.5527777777778,                       !- Value 106
  21.6422222222222,                       !- Value 107
  21.7322222222222,                       !- Value 108
  21.8227777777778,                       !- Value 109
  21.9133333333333,                       !- Value 110
  22.0038888888889,                       !- Value 111
  22.0944444444444,                       !- Value 112
  22.1855555555556,                       !- Value 113
  22.2772222222222,                       !- Value 114
  22.3683333333333,                       !- Value 115
  22.46,                                  !- Value 116
  22.5511111111111,                       !- Value 117
  22.6427777777778,                       !- Value 118
  22.7344444444444,                       !- Value 119
  22.8261111111111,                       !- Value 120
  22.9177777777778,                       !- Value 121
  23.0088888888889,                       !- Value 122
  23.1005555555556,                       !- Value 123
  23.1916666666667,                       !- Value 124
  23.2827777777778,                       !- Value 125
  23.3733333333333,                       !- Value 126
  23.4638888888889,                       !- Value 127
  23.5544444444444,                       !- Value 128
  23.645,                                 !- Value 129
  23.7344444444444,                       !- Value 130
  23.8244444444444,                       !- Value 131
  23.9133333333333,                       !- Value 132
  24.0022222222222,                       !- Value 133
  24.0911111111111,                       !- Value 134
  24.1788888888889,                       !- Value 135
  24.2666666666667,                       !- Value 136
  24.3538888888889,                       !- Value 137
  24.4405555555556,                       !- Value 138
  24.5266666666667,                       !- Value 139
  24.6122222222222,                       !- Value 140
  24.6972222222222,                       !- Value 141
  24.7816666666667,                       !- Value 142
  24.8655555555556,                       !- Value 143
  24.9488888888889,                       !- Value 144
  25.0316666666667,                       !- Value 145
  25.1133333333333,                       !- Value 146
  25.1944444444444,                       !- Value 147
  25.2744444444444,                       !- Value 148
  25.3544444444444,                       !- Value 149
  25.4333333333333,                       !- Value 150
  25.5111111111111,                       !- Value 151
  25.5883333333333,                       !- Value 152
  25.6644444444444,                       !- Value 153
  25.74,                                  !- Value 154
  25.8144444444444,                       !- Value 155
  25.8877777777778,                       !- Value 156
  25.9605555555556,                       !- Value 157
  26.0322222222222,                       !- Value 158
  26.1027777777778,                       !- Value 159
  26.1727777777778,                       !- Value 160
  26.2411111111111,                       !- Value 161
  26.3088888888889,                       !- Value 162
  26.375,                                 !- Value 163
  26.4405555555556,                       !- Value 164
  26.505,                                 !- Value 165
  26.5677777777778,                       !- Value 166
  26.63,                                  !- Value 167
  26.6911111111111,                       !- Value 168
  26.7505555555556,                       !- Value 169
  26.8088888888889,                       !- Value 170
  26.8661111111111,                       !- Value 171
  26.9222222222222,                       !- Value 172
  26.9766666666667,                       !- Value 173
  27.0305555555556,                       !- Value 174
  27.0827777777778,                       !- Value 175
  27.1333333333333,                       !- Value 176
  27.1827777777778,                       !- Value 177
  27.2311111111111,                       !- Value 178
  27.2777777777778,                       !- Value 179
  27.3233333333333,                       !- Value 180
  27.3677777777778,                       !- Value 181
  27.4105555555556,                       !- Value 182
  27.4516666666667,                       !- Value 183
  27.4916666666667,                       !- Value 184
  27.53,                                  !- Value 185
  27.5672222222222,                       !- Value 186
  27.6027777777778,                       !- Value 187
  27.6372222222222,                       !- Value 188
  27.67,                                  !- Value 189
  27.7011111111111,                       !- Value 190
  27.7305555555556,                       !- Value 191
  27.7588888888889,                       !- Value 192
  27.7855555555556,                       !- Value 193
  27.8111111111111,                       !- Value 194
  27.8344444444444,                       !- Value 195
  27.8566666666667,                       !- Value 196
  27.8777777777778,                       !- Value 197
  27.8966666666667,                       !- Value 198
  27.9144444444444,                       !- Value 199
  27.93,                                  !- Value 200
  27.945,                                 !- Value 201
  27.9577777777778,                       !- Value 202
  27.9688888888889,                       !- Value 203
  27.9788888888889,                       !- Value 204
  27.9872222222222,                       !- Value 205
  27.9938888888889,                       !- Value 206
  27.9988888888889,                       !- Value 207
  28.0022222222222,                       !- Value 208
  28.0044444444444,                       !- Value 209
  28.0044444444444,                       !- Value 210
  28.0033333333333,                       !- Value 211
  28.0005555555556,                       !- Value 212
  27.9961111111111,                       !- Value 213
  27.99,                                  !- Value 214
  27.9827777777778,                       !- Value 215
  27.9733333333333,                       !- Value 216
  27.9627777777778,                       !- Value 217
  27.9505555555556,                       !- Value 218
  27.9372222222222,                       !- Value 219
  27.9216666666667,                       !- Value 220
  27.905,                                 !- Value 221
  27.8861111111111,                       !- Value 222
  27.8661111111111,                       !- Value 223
  27.845,                                 !- Value 224
  27.8216666666667,                       !- Value 225
  27.7972222222222,                       !- Value 226
  27.7711111111111,                       !- Value 227
  27.7438888888889,                       !- Value 228
  27.7144444444444,                       !- Value 229
  27.6838888888889,                       !- Value 230
  27.6522222222222,                       !- Value 231
  27.6183333333333,                       !- Value 232
  27.5833333333333,                       !- Value 233
  27.5472222222222,                       !- Value 234
  27.5094444444444,                       !- Value 235
  27.47,                                  !- Value 236
  27.4288888888889,                       !- Value 237
  27.3872222222222,                       !- Value 238
  27.3433333333333,                       !- Value 239
  27.2988888888889,                       !- Value 240
  27.2522222222222,                       !- Value 241
  27.205,                                 !- Value 242
  27.1555555555556,                       !- Value 243
  27.1055555555556,                       !- Value 244
  27.0538888888889,                       !- Value 245
  27.0011111111111,                       !- Value 246
  26.9466666666667,                       !- Value 247
  26.8916666666667,                       !- Value 248
  26.835,                                 !- Value 249
  26.7772222222222,                       !- Value 250
  26.7177777777778,                       !- Value 251
  26.6577777777778,                       !- Value 252
  26.5961111111111,                       !- Value 253
  26.5333333333333,                       !- Value 254
  26.4694444444444,                       !- Value 255
  26.405,                                 !- Value 256
  26.3388888888889,                       !- Value 257
  26.2716666666667,                       !- Value 258
  26.2033333333333,                       !- Value 259
  26.1344444444444,                       !- Value 260
  26.0638888888889,                       !- Value 261
  25.9927777777778,                       !- Value 262
  25.9205555555556,                       !- Value 263
  25.8477777777778,                       !- Value 264
  25.7733333333333,                       !- Value 265
  25.6983333333333,                       !- Value 266
  25.6227777777778,                       !- Value 267
  25.5461111111111,                       !- Value 268
  25.4683333333333,                       !- Value 269
  25.39,                                  !- Value 270
  25.3105555555556,                       !- Value 271
  25.2305555555556,                       !- Value 272
  25.15,                                  !- Value 273
  25.0683333333333,                       !- Value 274
  24.9861111111111,                       !- Value 275
  24.9033333333333,                       !- Value 276
  24.8194444444444,                       !- Value 277
  24.7355555555556,                       !- Value 278
  24.6505555555556,                       !- Value 279
  24.5655555555556,                       !- Value 280
  24.4794444444444,                       !- Value 281
  24.3927777777778,                       !- Value 282
  24.3061111111111,                       !- Value 283
  24.2183333333333,                       !- Value 284
  24.1305555555556,                       !- Value 285
  24.0422222222222,                       !- Value 286
  23.9538888888889,                       !- Value 287
  23.8644444444444,                       !- Value 288
  23.775,                                 !- Value 289
  23.6855555555556,                       !- Value 290
  23.595,                                 !- Value 291
  23.505,                                 !- Value 292
  23.4144444444444,                       !- Value 293
  23.3233333333333,                       !- Value 294
  23.2322222222222,                       !- Value 295
  23.1411111111111,                       !- Value 296
  23.05,                                  !- Value 297
  22.9588888888889,                       !- Value 298
  22.8672222222222,                       !- Value 299
  22.7755555555556,                       !- Value 300
  22.6838888888889,                       !- Value 301
  22.5927777777778,                       !- Value 302
  22.5011111111111,                       !- Value 303
  22.4094444444444,                       !- Value 304
  22.3183333333333,                       !- Value 305
  22.2266666666667,                       !- Value 306
  22.1355555555556,                       !- Value 307
  22.0444444444444,                       !- Value 308
  21.9538888888889,                       !- Value 309
  21.8633333333333,                       !- Value 310
  21.7727777777778,                       !- Value 311
  21.6827777777778,                       !- Value 312
  21.5933333333333,                       !- Value 313
  21.5038888888889,                       !- Value 314
  21.4144444444444,                       !- Value 315
  21.3255555555556,                       !- Value 316
  21.2372222222222,                       !- Value 317
  21.1494444444444,                       !- Value 318
  21.0622222222222,                       !- Value 319
  20.975,                                 !- Value 320
  20.8888888888889,                       !- Value 321
  20.8027777777778,                       !- Value 322
  20.7172222222222,                       !- Value 323
  20.6327777777778,                       !- Value 324
  20.5483333333333,                       !- Value 325
  20.465,                                 !- Value 326
  20.3822222222222,                       !- Value 327
  20.3,                                   !- Value 328
  20.2183333333333,                       !- Value 329
  20.1377777777778,                       !- Value 330
  20.0577777777778,                       !- Value 331
  19.9783333333333,                       !- Value 332
  19.9,                                   !- Value 333
  19.8222222222222,                       !- Value 334
  19.7455555555556,                       !- Value 335
  19.6694444444444,                       !- Value 336
  19.5944444444444,                       !- Value 337
  19.5205555555556,                       !- Value 338
  19.4472222222222,                       !- Value 339
  19.375,                                 !- Value 340
  19.3038888888889,                       !- Value 341
  19.2338888888889,                       !- Value 342
  19.1644444444444,                       !- Value 343
  19.0961111111111,                       !- Value 344
  19.0294444444444,                       !- Value 345
  18.9633333333333,                       !- Value 346
  18.8983333333333,                       !- Value 347
  18.8344444444444,                       !- Value 348
  18.7716666666667,                       !- Value 349
  18.7105555555556,                       !- Value 350
  18.65,                                  !- Value 351
  18.5911111111111,                       !- Value 352
  18.5333333333333,                       !- Value 353
  18.4766666666667,                       !- Value 354
  18.4211111111111,                       !- Value 355
  18.3666666666667,                       !- Value 356
  18.3138888888889,                       !- Value 357
  18.2622222222222,                       !- Value 358
  18.2122222222222,                       !- Value 359
  18.1633333333333,                       !- Value 360
  18.1155555555556,                       !- Value 361
  18.0694444444444,                       !- Value 362
  18.0244444444444,                       !- Value 363
  17.9811111111111,                       !- Value 364
  17.9388888888889;                       !- Value 365

OS:Site:WaterMainsTemperature,
  {c5434fde-5ab6-4399-a181-11673e63b6a0}, !- Handle
  Schedule,                               !- Calculation Method
  {ae53a274-016e-404d-acf8-b3c07ed9af8b}; !- Temperature Schedule Name

OS:Schedule:Constant,
  {a8405553-0410-4346-a929-96d722065e71}, !- Handle
  mixed water temperature schedule,       !- Name
  {f1caa90c-a325-4ab3-9a63-5d8a0b62b7b5}, !- Schedule Type Limits Name
  40.5555555555556;                       !- Value

OS:Schedule:File,
  {72d20cf3-9e79-472e-9809-bbbbe6312147}, !- Handle
  hot_water_fixtures,                     !- Name
  {9cabf0bc-e716-459f-b1a2-ebe6859350bd}, !- Schedule Type Limits Name
  {30feac63-0458-47ed-9645-32deea46fd3d}, !- External File Name
  13,                                     !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  ,                                       !- Column Separator
  ,                                       !- Interpolate to Timestep
  15,                                     !- Minutes per Item
  ,                                       !- Adjust Schedule for Daylight Savings
  Yes;                                    !- Translate File With Relative Path

OS:WaterUse:Equipment:Definition,
  {be985bb3-cd0f-46a0-8dbf-24a439eef4a4}, !- Handle
  dhw fixtures,                           !- Name
  dhw fixtures,                           !- End-Use Subcategory
  3.67043798837138e-05,                   !- Peak Flow Rate {m3/s}
  {a8405553-0410-4346-a929-96d722065e71}; !- Target Temperature Schedule Name

OS:WaterUse:Equipment,
  {513cd30d-976d-4198-8667-f48900bd5201}, !- Handle
  dhw fixtures,                           !- Name
  {be985bb3-cd0f-46a0-8dbf-24a439eef4a4}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {72d20cf3-9e79-472e-9809-bbbbe6312147}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {bf8d8395-d34f-46fd-8781-581954459479}, !- Handle
  dhw distribution waste,                 !- Name
  dhw distribution waste,                 !- End-Use Subcategory
  1.4098029463045e-05,                    !- Peak Flow Rate {m3/s}
  {a8405553-0410-4346-a929-96d722065e71}; !- Target Temperature Schedule Name

OS:WaterUse:Equipment,
  {ed9c7695-1fb5-493e-a6f9-67ea8c7f74bb}, !- Handle
  dhw distribution waste,                 !- Name
  {bf8d8395-d34f-46fd-8781-581954459479}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {72d20cf3-9e79-472e-9809-bbbbe6312147}; !- Flow Rate Fraction Schedule Name

OS:Schedule:File,
  {0a254c27-0253-4cf7-863a-c8aa7e321607}, !- Handle
  hot_water_clothes_washer,               !- Name
  {9cabf0bc-e716-459f-b1a2-ebe6859350bd}, !- Schedule Type Limits Name
  {30feac63-0458-47ed-9645-32deea46fd3d}, !- External File Name
  12,                                     !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  ,                                       !- Column Separator
  ,                                       !- Interpolate to Timestep
  15,                                     !- Minutes per Item
  ,                                       !- Adjust Schedule for Daylight Savings
  Yes;                                    !- Translate File With Relative Path

OS:WaterUse:Equipment:Definition,
  {3c543ee0-af1b-48e5-b831-fc73ab94fd6c}, !- Handle
  clothes washer,                         !- Name
  clothes washer,                         !- End-Use Subcategory
  2.53893466526768e-06;                   !- Peak Flow Rate {m3/s}

OS:WaterUse:Equipment,
  {13f53a84-4214-4773-b20c-c23ad3aab3bd}, !- Handle
  clothes washer,                         !- Name
  {3c543ee0-af1b-48e5-b831-fc73ab94fd6c}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {0a254c27-0253-4cf7-863a-c8aa7e321607}; !- Flow Rate Fraction Schedule Name

OS:Schedule:File,
  {2e50da57-0284-4d64-b647-9a24a1fb7503}, !- Handle
  hot_water_dishwasher,                   !- Name
  {9cabf0bc-e716-459f-b1a2-ebe6859350bd}, !- Schedule Type Limits Name
  {30feac63-0458-47ed-9645-32deea46fd3d}, !- External File Name
  11,                                     !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  ,                                       !- Column Separator
  ,                                       !- Interpolate to Timestep
  15,                                     !- Minutes per Item
  ,                                       !- Adjust Schedule for Daylight Savings
  Yes;                                    !- Translate File With Relative Path

OS:WaterUse:Equipment:Definition,
  {cd1863fa-f067-49a8-a1dc-555a8af083a2}, !- Handle
  dishwasher,                             !- Name
  dishwasher,                             !- End-Use Subcategory
  5.65872188096771e-06;                   !- Peak Flow Rate {m3/s}

OS:WaterUse:Equipment,
  {e33f11fd-37ff-4831-b6ad-dbe7c49a1c3f}, !- Handle
  dishwasher,                             !- Name
  {cd1863fa-f067-49a8-a1dc-555a8af083a2}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {2e50da57-0284-4d64-b647-9a24a1fb7503}; !- Flow Rate Fraction Schedule Name

OS:OtherEquipment:Definition,
  {bcaf6fed-9181-4001-ad43-405d48feef68}, !- Handle
  water sensible,                         !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  -609.6142518309,                        !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0,                                      !- Fraction Latent
  0.6,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:OtherEquipment,
  {a0e95bb4-5543-465a-a4be-be2b4649a004}, !- Handle
  water sensible,                         !- Name
  {bcaf6fed-9181-4001-ad43-405d48feef68}, !- Other Equipment Definition Name
  {37fdce6b-a478-4031-93b8-8a141c7e6e75}, !- Space or SpaceType Name
  {72d20cf3-9e79-472e-9809-bbbbe6312147}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  water sensible;                         !- End-Use Subcategory

OS:OtherEquipment:Definition,
  {f312c18b-4624-41fe-912e-ba415acdf0c5}, !- Handle
  water latent,                           !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  618.557248190278,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  1,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:OtherEquipment,
  {b8ffe3cd-8a83-4ca2-a2df-db4c9d9c4ae6}, !- Handle
  water latent,                           !- Name
  {f312c18b-4624-41fe-912e-ba415acdf0c5}, !- Other Equipment Definition Name
  {37fdce6b-a478-4031-93b8-8a141c7e6e75}, !- Space or SpaceType Name
  {72d20cf3-9e79-472e-9809-bbbbe6312147}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  water latent;                           !- End-Use Subcategory

OS:Schedule:File,
  {c6eb4cd7-ee30-475c-92df-93e5bd4c5b29}, !- Handle
  plug_loads_other,                       !- Name
  {9cabf0bc-e716-459f-b1a2-ebe6859350bd}, !- Schedule Type Limits Name
  {30feac63-0458-47ed-9645-32deea46fd3d}, !- External File Name
  9,                                      !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  ,                                       !- Column Separator
  ,                                       !- Interpolate to Timestep
  15,                                     !- Minutes per Item
  ,                                       !- Adjust Schedule for Daylight Savings
  Yes;                                    !- Translate File With Relative Path

OS:ElectricEquipment:Definition,
  {7a2bed3f-fac1-4f35-a4f2-a90574a69080}, !- Handle
  misc plug loads,                        !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  458.36896919231,                        !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.021,                                  !- Fraction Latent
  0.558,                                  !- Fraction Radiant
  0.0489999999999999;                     !- Fraction Lost

OS:ElectricEquipment,
  {e5c70740-19ba-4be9-82f6-72faa261f9d9}, !- Handle
  misc plug loads,                        !- Name
  {7a2bed3f-fac1-4f35-a4f2-a90574a69080}, !- Electric Equipment Definition Name
  {37fdce6b-a478-4031-93b8-8a141c7e6e75}, !- Space or SpaceType Name
  {c6eb4cd7-ee30-475c-92df-93e5bd4c5b29}, !- Schedule Name
  ,                                       !- Multiplier
  misc plug loads;                        !- End-Use Subcategory

OS:Schedule:Ruleset,
  {917818e0-3883-4ac6-9ada-98d0c1aaa4d0}, !- Handle
  misc grill schedule,                    !- Name
  {9cabf0bc-e716-459f-b1a2-ebe6859350bd}, !- Schedule Type Limits Name
  {222cd135-fe45-4ff4-94fe-490416e0c62d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {222cd135-fe45-4ff4-94fe-490416e0c62d}, !- Handle
  misc grill schedule default day,        !- Name
  {9cabf0bc-e716-459f-b1a2-ebe6859350bd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {2f4a98a4-ae72-4c37-8d39-7e3f7bbd0826}, !- Handle
  misc grill schedule allday ruleset1,    !- Name
  {917818e0-3883-4ac6-9ada-98d0c1aaa4d0}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {217dff46-3be6-4f6d-97cf-6609d849a473}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {217dff46-3be6-4f6d-97cf-6609d849a473}, !- Handle
  misc grill schedule allday1,            !- Name
  {9cabf0bc-e716-459f-b1a2-ebe6859350bd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0248447204968944,                     !- Value Until Time 1
  3,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0062111801242236,                     !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0124223602484472,                     !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0434782608695652,                     !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.0745341614906832,                     !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.180124223602484,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.285714285714286,                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.273291925465839,                      !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.254658385093168,                      !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.273291925465839,                      !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.285714285714286,                      !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.260869565217391,                      !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.236024844720497,                      !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.304347826086957,                      !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.366459627329193,                      !- Value Until Time 15
  17,                                     !- Hour 16
  0,                                      !- Minute 16
  0.683229813664596,                      !- Value Until Time 16
  18,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  19,                                     !- Hour 18
  0,                                      !- Minute 18
  0.714285714285714,                      !- Value Until Time 18
  20,                                     !- Hour 19
  0,                                      !- Minute 19
  0.434782608695652,                      !- Value Until Time 19
  21,                                     !- Hour 20
  0,                                      !- Minute 20
  0.273291925465839,                      !- Value Until Time 20
  22,                                     !- Hour 21
  0,                                      !- Minute 21
  0.118012422360248,                      !- Value Until Time 21
  23,                                     !- Hour 22
  0,                                      !- Minute 22
  0.0807453416149068,                     !- Value Until Time 22
  24,                                     !- Hour 23
  0,                                      !- Minute 23
  0.0434782608695652;                     !- Value Until Time 23

OS:Schedule:Rule,
  {1d858419-675f-489d-8538-4400475aac1d}, !- Handle
  misc grill schedule allday ruleset3,    !- Name
  {917818e0-3883-4ac6-9ada-98d0c1aaa4d0}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {c149d9b6-5b30-4c61-89a6-92ce177cb8c7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c149d9b6-5b30-4c61-89a6-92ce177cb8c7}, !- Handle
  misc grill schedule allday3,            !- Name
  {9cabf0bc-e716-459f-b1a2-ebe6859350bd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0224440455901754,                     !- Value Until Time 1
  3,                                      !- Hour 2
  0,                                      !- Minute 2
  0.00561101139754384,                    !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0112220227950877,                     !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0392770797828069,                     !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.0673321367705261,                     !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.162719330528771,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.258106524287017,                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.246884501491929,                      !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.230051467299297,                      !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.246884501491929,                      !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.258106524287017,                      !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.235662478696841,                      !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.213218433106666,                      !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.274939558479648,                      !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.331049672455086,                      !- Value Until Time 15
  17,                                     !- Hour 16
  0,                                      !- Minute 16
  0.617211253729822,                      !- Value Until Time 16
  18,                                     !- Hour 17
  0,                                      !- Minute 17
  0.903372835004558,                      !- Value Until Time 17
  19,                                     !- Hour 18
  0,                                      !- Minute 18
  0.645266310717541,                      !- Value Until Time 18
  20,                                     !- Hour 19
  0,                                      !- Minute 19
  0.392770797828069,                      !- Value Until Time 19
  21,                                     !- Hour 20
  0,                                      !- Minute 20
  0.246884501491929,                      !- Value Until Time 20
  22,                                     !- Hour 21
  0,                                      !- Minute 21
  0.106609216553333,                      !- Value Until Time 21
  23,                                     !- Hour 22
  0,                                      !- Minute 22
  0.0729431481680699,                     !- Value Until Time 22
  24,                                     !- Hour 23
  0,                                      !- Minute 23
  0.0392770797828069;                     !- Value Until Time 23

OS:Schedule:Rule,
  {f97d3feb-7a42-4d4d-aa9b-23ffb97188c9}, !- Handle
  misc grill schedule allday ruleset4,    !- Name
  {917818e0-3883-4ac6-9ada-98d0c1aaa4d0}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {15271ee9-a1a1-4721-ac7c-9fa5dd52b008}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {15271ee9-a1a1-4721-ac7c-9fa5dd52b008}, !- Handle
  misc grill schedule allday4,            !- Name
  {9cabf0bc-e716-459f-b1a2-ebe6859350bd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0223534540842614,                     !- Value Until Time 1
  3,                                      !- Hour 2
  0,                                      !- Minute 2
  0.00558836352106536,                    !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0111767270421307,                     !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0391185446474575,                     !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.0670603622527843,                     !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.162062542110895,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.257064721969006,                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.245887994926876,                      !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.22912290436368,                       !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.245887994926876,                      !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.257064721969006,                      !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.234711267884745,                      !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.212357813800484,                      !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.273829812532203,                      !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.329713447742856,                      !- Value Until Time 15
  17,                                     !- Hour 16
  0,                                      !- Minute 16
  0.614719987317189,                      !- Value Until Time 16
  18,                                     !- Hour 17
  0,                                      !- Minute 17
  0.899726526891522,                      !- Value Until Time 17
  19,                                     !- Hour 18
  0,                                      !- Minute 18
  0.642661804922516,                      !- Value Until Time 18
  20,                                     !- Hour 19
  0,                                      !- Minute 19
  0.391185446474575,                      !- Value Until Time 19
  21,                                     !- Hour 20
  0,                                      !- Minute 20
  0.245887994926876,                      !- Value Until Time 20
  22,                                     !- Hour 21
  0,                                      !- Minute 21
  0.106178906900242,                      !- Value Until Time 21
  23,                                     !- Hour 22
  0,                                      !- Minute 22
  0.0726487257738496,                     !- Value Until Time 22
  24,                                     !- Hour 23
  0,                                      !- Minute 23
  0.0391185446474575;                     !- Value Until Time 23

OS:Schedule:Rule,
  {41d628d2-408a-4def-95c2-e29c1070b561}, !- Handle
  misc grill schedule allday ruleset5,    !- Name
  {917818e0-3883-4ac6-9ada-98d0c1aaa4d0}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {ee97303c-cf6b-4225-9790-9caebe262900}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ee97303c-cf6b-4225-9790-9caebe262900}, !- Handle
  misc grill schedule allday5,            !- Name
  {9cabf0bc-e716-459f-b1a2-ebe6859350bd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0224440455901754,                     !- Value Until Time 1
  3,                                      !- Hour 2
  0,                                      !- Minute 2
  0.00561101139754384,                    !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0112220227950877,                     !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0392770797828069,                     !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.0673321367705261,                     !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.162719330528771,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.258106524287017,                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.246884501491929,                      !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.230051467299297,                      !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.246884501491929,                      !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.258106524287017,                      !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.235662478696841,                      !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.213218433106666,                      !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.274939558479648,                      !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.331049672455086,                      !- Value Until Time 15
  17,                                     !- Hour 16
  0,                                      !- Minute 16
  0.617211253729822,                      !- Value Until Time 16
  18,                                     !- Hour 17
  0,                                      !- Minute 17
  0.903372835004558,                      !- Value Until Time 17
  19,                                     !- Hour 18
  0,                                      !- Minute 18
  0.645266310717541,                      !- Value Until Time 18
  20,                                     !- Hour 19
  0,                                      !- Minute 19
  0.392770797828069,                      !- Value Until Time 19
  21,                                     !- Hour 20
  0,                                      !- Minute 20
  0.246884501491929,                      !- Value Until Time 20
  22,                                     !- Hour 21
  0,                                      !- Minute 21
  0.106609216553333,                      !- Value Until Time 21
  23,                                     !- Hour 22
  0,                                      !- Minute 22
  0.0729431481680699,                     !- Value Until Time 22
  24,                                     !- Hour 23
  0,                                      !- Minute 23
  0.0392770797828069;                     !- Value Until Time 23

OS:Schedule:Rule,
  {da8a51be-314f-40ad-afbc-16caab46f5a9}, !- Handle
  misc grill schedule allday ruleset6,    !- Name
  {917818e0-3883-4ac6-9ada-98d0c1aaa4d0}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {c437fa2d-8fff-4b6a-a5a8-e2697eda182e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {c437fa2d-8fff-4b6a-a5a8-e2697eda182e}, !- Handle
  misc grill schedule allday6,            !- Name
  {9cabf0bc-e716-459f-b1a2-ebe6859350bd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0201566100658487,                     !- Value Until Time 1
  3,                                      !- Hour 2
  0,                                      !- Minute 2
  0.00503915251646218,                    !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0100783050329244,                     !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0352740676152352,                     !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.0604698301975461,                     !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.146135422977403,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.23180101575726,                       !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.221722710724336,                      !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.206605253174949,                      !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.221722710724336,                      !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.23180101575726,                       !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.211644405691411,                      !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.191487795625563,                      !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.246918473306647,                      !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.297309998471268,                      !- Value Until Time 15
  17,                                     !- Hour 16
  0,                                      !- Minute 16
  0.554306776810839,                      !- Value Until Time 16
  18,                                     !- Hour 17
  0,                                      !- Minute 17
  0.81130355515041,                       !- Value Until Time 17
  19,                                     !- Hour 18
  0,                                      !- Minute 18
  0.57950253939315,                       !- Value Until Time 18
  20,                                     !- Hour 19
  0,                                      !- Minute 19
  0.352740676152352,                      !- Value Until Time 19
  21,                                     !- Hour 20
  0,                                      !- Minute 20
  0.221722710724336,                      !- Value Until Time 20
  22,                                     !- Hour 21
  0,                                      !- Minute 21
  0.0957438978127814,                     !- Value Until Time 21
  23,                                     !- Hour 22
  0,                                      !- Minute 22
  0.0655089827140083,                     !- Value Until Time 22
  24,                                     !- Hour 23
  0,                                      !- Minute 23
  0.0352740676152352;                     !- Value Until Time 23

OS:Schedule:Rule,
  {a82d5537-3f09-4cc6-a59f-448a243158bf}, !- Handle
  misc grill schedule allday ruleset7,    !- Name
  {917818e0-3883-4ac6-9ada-98d0c1aaa4d0}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {1e9deec5-69c3-4316-9ff2-c9a9e4e37704}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1e9deec5-69c3-4316-9ff2-c9a9e4e37704}, !- Handle
  misc grill schedule allday7,            !- Name
  {9cabf0bc-e716-459f-b1a2-ebe6859350bd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0202924973247196,                     !- Value Until Time 1
  3,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0050731243311799,                     !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0101462486623598,                     !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0355118703182593,                     !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.0608774919741588,                     !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.147120605604217,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.233363719234275,                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.223217470571916,                      !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.207998097578376,                      !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.223217470571916,                      !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.233363719234275,                      !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.213071221909556,                      !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.192778724584836,                      !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.248583092227815,                      !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.299314335539614,                      !- Value Until Time 15
  17,                                     !- Hour 16
  0,                                      !- Minute 16
  0.558043676429789,                      !- Value Until Time 16
  18,                                     !- Hour 17
  0,                                      !- Minute 17
  0.816773017319964,                      !- Value Until Time 17
  19,                                     !- Hour 18
  0,                                      !- Minute 18
  0.583409298085688,                      !- Value Until Time 18
  20,                                     !- Hour 19
  0,                                      !- Minute 19
  0.355118703182593,                      !- Value Until Time 19
  21,                                     !- Hour 20
  0,                                      !- Minute 20
  0.223217470571916,                      !- Value Until Time 20
  22,                                     !- Hour 21
  0,                                      !- Minute 21
  0.0963893622924181,                     !- Value Until Time 21
  23,                                     !- Hour 22
  0,                                      !- Minute 22
  0.0659506163053387,                     !- Value Until Time 22
  24,                                     !- Hour 23
  0,                                      !- Minute 23
  0.0355118703182593;                     !- Value Until Time 23

OS:Schedule:Rule,
  {d4d4cdc8-e152-430b-aae5-994672abd8b1}, !- Handle
  misc grill schedule allday ruleset9,    !- Name
  {917818e0-3883-4ac6-9ada-98d0c1aaa4d0}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {eaf57be5-c033-4bb3-9dfd-b2fb4ec615d4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {eaf57be5-c033-4bb3-9dfd-b2fb4ec615d4}, !- Handle
  misc grill schedule allday9,            !- Name
  {9cabf0bc-e716-459f-b1a2-ebe6859350bd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0201566100658487,                     !- Value Until Time 1
  3,                                      !- Hour 2
  0,                                      !- Minute 2
  0.00503915251646218,                    !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0100783050329244,                     !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0352740676152352,                     !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.0604698301975461,                     !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.146135422977403,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.23180101575726,                       !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.221722710724336,                      !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.206605253174949,                      !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.221722710724336,                      !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.23180101575726,                       !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.211644405691411,                      !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.191487795625563,                      !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.246918473306647,                      !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.297309998471268,                      !- Value Until Time 15
  17,                                     !- Hour 16
  0,                                      !- Minute 16
  0.554306776810839,                      !- Value Until Time 16
  18,                                     !- Hour 17
  0,                                      !- Minute 17
  0.81130355515041,                       !- Value Until Time 17
  19,                                     !- Hour 18
  0,                                      !- Minute 18
  0.57950253939315,                       !- Value Until Time 18
  20,                                     !- Hour 19
  0,                                      !- Minute 19
  0.352740676152352,                      !- Value Until Time 19
  21,                                     !- Hour 20
  0,                                      !- Minute 20
  0.221722710724336,                      !- Value Until Time 20
  22,                                     !- Hour 21
  0,                                      !- Minute 21
  0.0957438978127814,                     !- Value Until Time 21
  23,                                     !- Hour 22
  0,                                      !- Minute 22
  0.0655089827140083,                     !- Value Until Time 22
  24,                                     !- Hour 23
  0,                                      !- Minute 23
  0.0352740676152352;                     !- Value Until Time 23

OS:Schedule:Rule,
  {2c4422c3-a5ba-4fc9-9eea-f5cc3cb8b4e2}, !- Handle
  misc grill schedule allday ruleset10,   !- Name
  {917818e0-3883-4ac6-9ada-98d0c1aaa4d0}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {126f8e2a-85e7-459d-b477-14c170bb439f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {126f8e2a-85e7-459d-b477-14c170bb439f}, !- Handle
  misc grill schedule allday10,           !- Name
  {9cabf0bc-e716-459f-b1a2-ebe6859350bd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0245729459791526,                     !- Value Until Time 1
  3,                                      !- Hour 2
  0,                                      !- Minute 2
  0.00614323649478816,                    !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0122864729895763,                     !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0430026554635171,                     !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.0737188379374579,                     !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.178153858348857,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.282588878760255,                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.270302405770679,                      !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.251872696286314,                      !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.270302405770679,                      !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.282588878760255,                      !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.258015932781103,                      !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.23344298680195,                       !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.30101858824462,                       !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.362450953192501,                      !- Value Until Time 15
  17,                                     !- Hour 16
  0,                                      !- Minute 16
  0.675756014426697,                      !- Value Until Time 16
  18,                                     !- Hour 17
  0,                                      !- Minute 17
  0.989061075660893,                      !- Value Until Time 17
  19,                                     !- Hour 18
  0,                                      !- Minute 18
  0.706472196900638,                      !- Value Until Time 18
  20,                                     !- Hour 19
  0,                                      !- Minute 19
  0.430026554635171,                      !- Value Until Time 19
  21,                                     !- Hour 20
  0,                                      !- Minute 20
  0.270302405770679,                      !- Value Until Time 20
  22,                                     !- Hour 21
  0,                                      !- Minute 21
  0.116721493400975,                      !- Value Until Time 21
  23,                                     !- Hour 22
  0,                                      !- Minute 22
  0.079862074432246,                      !- Value Until Time 22
  24,                                     !- Hour 23
  0,                                      !- Minute 23
  0.0430026554635171;                     !- Value Until Time 23

OS:Schedule:Rule,
  {4dea5e2f-ff87-4432-aea7-06dce798e003}, !- Handle
  misc grill schedule allday ruleset12,   !- Name
  {917818e0-3883-4ac6-9ada-98d0c1aaa4d0}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ec43a84d-7195-484a-adee-f091de55c62a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ec43a84d-7195-484a-adee-f091de55c62a}, !- Handle
  misc grill schedule allday12,           !- Name
  {9cabf0bc-e716-459f-b1a2-ebe6859350bd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0248447204968944,                     !- Value Until Time 1
  3,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0062111801242236,                     !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0124223602484472,                     !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0434782608695652,                     !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.0745341614906832,                     !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.180124223602484,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.285714285714286,                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.273291925465839,                      !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.254658385093168,                      !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.273291925465839,                      !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.285714285714286,                      !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.260869565217391,                      !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.236024844720497,                      !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.304347826086957,                      !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.366459627329193,                      !- Value Until Time 15
  17,                                     !- Hour 16
  0,                                      !- Minute 16
  0.683229813664596,                      !- Value Until Time 16
  18,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  19,                                     !- Hour 18
  0,                                      !- Minute 18
  0.714285714285714,                      !- Value Until Time 18
  20,                                     !- Hour 19
  0,                                      !- Minute 19
  0.434782608695652,                      !- Value Until Time 19
  21,                                     !- Hour 20
  0,                                      !- Minute 20
  0.273291925465839,                      !- Value Until Time 20
  22,                                     !- Hour 21
  0,                                      !- Minute 21
  0.118012422360248,                      !- Value Until Time 21
  23,                                     !- Hour 22
  0,                                      !- Minute 22
  0.0807453416149068,                     !- Value Until Time 22
  24,                                     !- Hour 23
  0,                                      !- Minute 23
  0.0434782608695652;                     !- Value Until Time 23

OS:OtherEquipment:Definition,
  {1364c4e3-e50b-4904-b32e-cc20c2e1f468}, !- Handle
  misc grill,                             !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  347.012243008164,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:OtherEquipment,
  {b38b2366-f722-4a21-9661-c5acf35cbbc5}, !- Handle
  misc grill,                             !- Name
  {1364c4e3-e50b-4904-b32e-cc20c2e1f468}, !- Other Equipment Definition Name
  {37fdce6b-a478-4031-93b8-8a141c7e6e75}, !- Space or SpaceType Name
  {917818e0-3883-4ac6-9ada-98d0c1aaa4d0}, !- Schedule Name
  ,                                       !- Multiplier
  NaturalGas,                             !- Fuel Type
  misc grill;                             !- End-Use Subcategory

OS:Schedule:File,
  {8dae6f41-24d1-44e0-b86f-0fbe6c412eb3}, !- Handle
  lighting_interior,                      !- Name
  {9cabf0bc-e716-459f-b1a2-ebe6859350bd}, !- Schedule Type Limits Name
  {30feac63-0458-47ed-9645-32deea46fd3d}, !- External File Name
  2,                                      !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  ,                                       !- Column Separator
  ,                                       !- Interpolate to Timestep
  15,                                     !- Minutes per Item
  ,                                       !- Adjust Schedule for Daylight Savings
  Yes;                                    !- Translate File With Relative Path

OS:Lights:Definition,
  {8fb1e208-0566-47c8-bde9-959da9b1319a}, !- Handle
  interior lighting,                      !- Name
  LightingLevel,                          !- Design Level Calculation Method
  179.96463998496,                        !- Lighting Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.6,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {47c0efc3-160a-48af-8432-7c947ce98b82}, !- Handle
  interior lighting,                      !- Name
  {8fb1e208-0566-47c8-bde9-959da9b1319a}, !- Lights Definition Name
  {37fdce6b-a478-4031-93b8-8a141c7e6e75}, !- Space or SpaceType Name
  {8dae6f41-24d1-44e0-b86f-0fbe6c412eb3}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  interior lighting;                      !- End-Use Subcategory

OS:Schedule:File,
  {9dcf21dc-1ad8-455a-92b5-8f11a9bb8f0c}, !- Handle
  lighting_garage,                        !- Name
  {9cabf0bc-e716-459f-b1a2-ebe6859350bd}, !- Schedule Type Limits Name
  {30feac63-0458-47ed-9645-32deea46fd3d}, !- External File Name
  3,                                      !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  ,                                       !- Column Separator
  ,                                       !- Interpolate to Timestep
  15,                                     !- Minutes per Item
  ,                                       !- Adjust Schedule for Daylight Savings
  Yes;                                    !- Translate File With Relative Path

OS:Lights:Definition,
  {10c46797-7b44-4567-a078-39897d6f200d}, !- Handle
  garage lighting,                        !- Name
  LightingLevel,                          !- Design Level Calculation Method
  7.95954570447157,                       !- Lighting Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.6,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {3033b3ba-0181-482c-9e20-99edb4bfea63}, !- Handle
  garage lighting,                        !- Name
  {10c46797-7b44-4567-a078-39897d6f200d}, !- Lights Definition Name
  {02159d57-ecfc-47f9-ba82-b4425c5fa142}, !- Space or SpaceType Name
  {9dcf21dc-1ad8-455a-92b5-8f11a9bb8f0c}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  garage lighting;                        !- End-Use Subcategory

OS:Schedule:Ruleset,
  {0316c76a-7a28-4ee2-94cd-29b3501108c4}, !- Handle
  exterior lighting schedule,             !- Name
  {9cabf0bc-e716-459f-b1a2-ebe6859350bd}, !- Schedule Type Limits Name
  {67c78ce5-b5d4-4a11-8367-4c8ed99ef369}; !- Default Day Schedule Name

OS:Schedule:Day,
  {67c78ce5-b5d4-4a11-8367-4c8ed99ef369}, !- Handle
  exterior lighting schedule default day, !- Name
  {9cabf0bc-e716-459f-b1a2-ebe6859350bd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {53964a02-9529-44d3-b0a7-c802c8b36271}, !- Handle
  exterior lighting schedule weekday ruleset1, !- Name
  {0316c76a-7a28-4ee2-94cd-29b3501108c4}, !- Schedule Ruleset Name
  21,                                     !- Rule Order
  {19a3e392-7fcf-493b-9be3-ab8a76b8fcfd}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {19a3e392-7fcf-493b-9be3-ab8a76b8fcfd}, !- Handle
  exterior lighting schedule weekday1,    !- Name
  {9cabf0bc-e716-459f-b1a2-ebe6859350bd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.434958518013411,                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.349857938402091,                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.330946698488465,                      !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.321491078531651,                      !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.312035458574838,                      !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.264757358790772,                      !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.208023639049892,                      !- Value Until Time 7
  12,                                     !- Hour 8
  0,                                      !- Minute 8
  0.141834299352199,                      !- Value Until Time 8
  13,                                     !- Hour 9
  0,                                      !- Minute 9
  0.113467439481759,                      !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.104011819524946,                      !- Value Until Time 10
