  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.113467439481759,                      !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.179656779179452,                      !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.349857938402091,                      !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.463325377883851,                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.614615297192863,                      !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.860461416070008,                      !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.992840095465394,                      !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.860461416070008,                      !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.595704057279236;                      !- Value Until Time 19

OS:Schedule:Rule,
  {7e47404b-cc89-418c-94d2-b0722cf56308}, !- Handle
  exterior lighting schedule weekend ruleset1, !- Name
  {0316c76a-7a28-4ee2-94cd-29b3501108c4}, !- Schedule Ruleset Name
  20,                                     !- Rule Order
  {d0144150-7e7d-4eeb-98b8-78c3b6134e20}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d0144150-7e7d-4eeb-98b8-78c3b6134e20}, !- Handle
  exterior lighting schedule weekend1,    !- Name
  {9cabf0bc-e716-459f-b1a2-ebe6859350bd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0.434958518013411,                      !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.425502898056597,                      !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.434958518013411,                      !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.425502898056597,                      !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.416047278099784,                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.387680418229344,                      !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.340402318445278,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.283668598704398,                      !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.226934878963519,                      !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.151289919309012,                      !- Value Until Time 10
  13,                                     !- Hour 11
  0,                                      !- Minute 11
  0.113467439481759,                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.104011819524946,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.113467439481759,                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.179656779179452,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.359313558358904,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.453869757927037,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.567337197408797,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.784816456415502,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.926650755767701,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.803727696329128,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.557881577451983;                      !- Value Until Time 21

OS:Schedule:Rule,
  {28885034-e60e-4295-8a42-f78a07325f4a}, !- Handle
  exterior lighting schedule weekday ruleset2, !- Name
  {0316c76a-7a28-4ee2-94cd-29b3501108c4}, !- Schedule Ruleset Name
  19,                                     !- Rule Order
  {169e11dc-2835-4477-b2b6-6d7c3154d864}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {169e11dc-2835-4477-b2b6-6d7c3154d864}, !- Handle
  exterior lighting schedule weekday2,    !- Name
  {9cabf0bc-e716-459f-b1a2-ebe6859350bd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.438095238095238,                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.352380952380952,                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.333333333333333,                      !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.323809523809524,                      !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.314285714285714,                      !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.266666666666667,                      !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.20952380952381,                       !- Value Until Time 7
  12,                                     !- Hour 8
  0,                                      !- Minute 8
  0.142857142857143,                      !- Value Until Time 8
  13,                                     !- Hour 9
  0,                                      !- Minute 9
  0.114285714285714,                      !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.104761904761905,                      !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.114285714285714,                      !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.180952380952381,                      !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.352380952380952,                      !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.466666666666667,                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.619047619047619,                      !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.866666666666667,                      !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.866666666666667,                      !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.6;                                    !- Value Until Time 19

OS:Schedule:Rule,
  {8c775477-7c70-4773-bd58-5ddfdc44db4c}, !- Handle
  exterior lighting schedule weekend ruleset2, !- Name
  {0316c76a-7a28-4ee2-94cd-29b3501108c4}, !- Schedule Ruleset Name
  18,                                     !- Rule Order
  {bb700864-7570-4925-b625-e814680d6656}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {bb700864-7570-4925-b625-e814680d6656}, !- Handle
  exterior lighting schedule weekend2,    !- Name
  {9cabf0bc-e716-459f-b1a2-ebe6859350bd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0.438095238095238,                      !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.428571428571429,                      !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.438095238095238,                      !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.428571428571429,                      !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.419047619047619,                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.390476190476191,                      !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.342857142857143,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.285714285714286,                      !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.228571428571429,                      !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.152380952380952,                      !- Value Until Time 10
  13,                                     !- Hour 11
  0,                                      !- Minute 11
  0.114285714285714,                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.104761904761905,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.114285714285714,                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.180952380952381,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.361904761904762,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.457142857142857,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.571428571428571,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.790476190476191,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.933333333333333,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.80952380952381,                       !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.561904761904762;                      !- Value Until Time 21

OS:Schedule:Rule,
  {1927fa11-7ea7-4cac-b919-956252e22c29}, !- Handle
  exterior lighting schedule weekday ruleset3, !- Name
  {0316c76a-7a28-4ee2-94cd-29b3501108c4}, !- Schedule Ruleset Name
  17,                                     !- Rule Order
  {a01a959b-263f-492b-85a9-7c3db98f2520}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a01a959b-263f-492b-85a9-7c3db98f2520}, !- Handle
  exterior lighting schedule weekday3,    !- Name
  {9cabf0bc-e716-459f-b1a2-ebe6859350bd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.346084782361632,                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.278372542334356,                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.26332537788385,                       !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.255801795658598,                      !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.248278213433345,                      !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.21066030230708,                       !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.165518808955563,                      !- Value Until Time 7
  12,                                     !- Hour 8
  0,                                      !- Minute 8
  0.112853733378793,                      !- Value Until Time 8
  13,                                     !- Hour 9
  0,                                      !- Minute 9
  0.0902829867030344,                     !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0827594044777816,                     !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0902829867030344,                     !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.142948062279805,                      !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.278372542334356,                      !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.368655529037391,                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.489032844641437,                      !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.684645982498011,                      !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.789976133651551,                      !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.684645982498011,                      !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.473985680190931;                      !- Value Until Time 19

OS:Schedule:Rule,
  {0371d97b-dfca-4484-883c-96be8298467e}, !- Handle
  exterior lighting schedule weekend ruleset3, !- Name
  {0316c76a-7a28-4ee2-94cd-29b3501108c4}, !- Schedule Ruleset Name
  16,                                     !- Rule Order
  {c91c16ad-b43a-4938-b55c-a14e08e53c53}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c91c16ad-b43a-4938-b55c-a14e08e53c53}, !- Handle
  exterior lighting schedule weekend3,    !- Name
  {9cabf0bc-e716-459f-b1a2-ebe6859350bd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0.346084782361632,                      !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.338561200136379,                      !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.346084782361632,                      !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.338561200136379,                      !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.331037617911126,                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.308466871235368,                      !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.270848960109103,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.225707466757586,                      !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.180565973406069,                      !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.120377315604046,                      !- Value Until Time 10
  13,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0902829867030344,                     !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.0827594044777816,                     !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.0902829867030344,                     !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.142948062279805,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.285896124559609,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.361131946812138,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.451414933515172,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.624457324695988,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.737311058074781,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.639504489146494,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.443891351289919;                      !- Value Until Time 21

OS:Schedule:Rule,
  {f229af5a-cf10-4bae-9397-dc3d46b01737}, !- Handle
  exterior lighting schedule weekday ruleset4, !- Name
  {0316c76a-7a28-4ee2-94cd-29b3501108c4}, !- Schedule Ruleset Name
  15,                                     !- Rule Order
  {2780e190-495e-423a-a479-af442b10c442}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {2780e190-495e-423a-a479-af442b10c442}, !- Handle
  exterior lighting schedule weekday4,    !- Name
  {9cabf0bc-e716-459f-b1a2-ebe6859350bd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.344690684547486,                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.277251202788196,                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.262264651286131,                      !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.254771375535099,                      !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.247278099784066,                      !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.209811721028905,                      !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.164852066522711,                      !- Value Until Time 7
  12,                                     !- Hour 8
  0,                                      !- Minute 8
  0.112399136265485,                      !- Value Until Time 8
  13,                                     !- Hour 9
  0,                                      !- Minute 9
  0.0899193090123878,                     !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0824260332613555,                     !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0899193090123878,                     !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.142372239269614,                      !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.277251202788196,                      !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.367170511800583,                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.4870629238171,                        !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.681888093343941,                      !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.786793953858393,                      !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.681888093343941,                      !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.472076372315036;                      !- Value Until Time 19

OS:Schedule:Rule,
  {295fb13a-f905-4e04-a649-c16d230be106}, !- Handle
  exterior lighting schedule weekend ruleset4, !- Name
  {0316c76a-7a28-4ee2-94cd-29b3501108c4}, !- Schedule Ruleset Name
  14,                                     !- Rule Order
  {7cb05e0f-9049-4ae2-96ee-b5d7b77f37d5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {7cb05e0f-9049-4ae2-96ee-b5d7b77f37d5}, !- Handle
  exterior lighting schedule weekend4,    !- Name
  {9cabf0bc-e716-459f-b1a2-ebe6859350bd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0.344690684547486,                      !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.337197408796454,                      !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.344690684547486,                      !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.337197408796454,                      !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.329704133045422,                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.307224305792325,                      !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.269757927037163,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.224798272530969,                      !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.179838618024776,                      !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.119892412016517,                      !- Value Until Time 10
  13,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0899193090123878,                     !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.0824260332613555,                     !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.0899193090123878,                     !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.142372239269614,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.284744478539228,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.359677236049551,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.449596545061939,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.621941887335682,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.734341023601167,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.636928438837747,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.442103269310907;                      !- Value Until Time 21

OS:Schedule:Rule,
  {4ed98948-7ee0-48c4-93db-7826fd8adfbc}, !- Handle
  exterior lighting schedule weekday ruleset5, !- Name
  {0316c76a-7a28-4ee2-94cd-29b3501108c4}, !- Schedule Ruleset Name
  13,                                     !- Rule Order
  {f9b65faf-2f3d-485e-bc01-22bc11dfdbb9}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f9b65faf-2f3d-485e-bc01-22bc11dfdbb9}, !- Handle
  exterior lighting schedule weekday5,    !- Name
  {9cabf0bc-e716-459f-b1a2-ebe6859350bd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.346084782361632,                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.278372542334356,                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.26332537788385,                       !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.255801795658598,                      !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.248278213433345,                      !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.21066030230708,                       !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.165518808955563,                      !- Value Until Time 7
  12,                                     !- Hour 8
  0,                                      !- Minute 8
  0.112853733378793,                      !- Value Until Time 8
  13,                                     !- Hour 9
  0,                                      !- Minute 9
  0.0902829867030344,                     !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0827594044777816,                     !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0902829867030344,                     !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.142948062279805,                      !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.278372542334356,                      !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.368655529037391,                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.489032844641437,                      !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.684645982498011,                      !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.789976133651551,                      !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.684645982498011,                      !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.473985680190931;                      !- Value Until Time 19

OS:Schedule:Rule,
  {56111de7-99e7-4a11-b683-4b05238edb9d}, !- Handle
  exterior lighting schedule weekend ruleset5, !- Name
  {0316c76a-7a28-4ee2-94cd-29b3501108c4}, !- Schedule Ruleset Name
  12,                                     !- Rule Order
  {80824f8b-ac32-4abf-922b-b0b1635d890e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {80824f8b-ac32-4abf-922b-b0b1635d890e}, !- Handle
  exterior lighting schedule weekend5,    !- Name
  {9cabf0bc-e716-459f-b1a2-ebe6859350bd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0.346084782361632,                      !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.338561200136379,                      !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.346084782361632,                      !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.338561200136379,                      !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.331037617911126,                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.308466871235368,                      !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.270848960109103,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.225707466757586,                      !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.180565973406069,                      !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.120377315604046,                      !- Value Until Time 10
  13,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0902829867030344,                     !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.0827594044777816,                     !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.0902829867030344,                     !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.142948062279805,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.285896124559609,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.361131946812138,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.451414933515172,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.624457324695988,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.737311058074781,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.639504489146494,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.443891351289919;                      !- Value Until Time 21

OS:Schedule:Rule,
  {11dad817-17f8-4f0b-aedc-f718d20a4d7f}, !- Handle
  exterior lighting schedule weekday ruleset6, !- Name
  {0316c76a-7a28-4ee2-94cd-29b3501108c4}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {ef1aef26-bde5-4169-889e-60019b91e50c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {ef1aef26-bde5-4169-889e-60019b91e50c}, !- Handle
  exterior lighting schedule weekday6,    !- Name
  {9cabf0bc-e716-459f-b1a2-ebe6859350bd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.288229723074592,                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.231836951168693,                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.219305224078494,                      !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.213039360533394,                      !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.206773496988294,                      !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.175444179262795,                      !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.137848997992196,                      !- Value Until Time 7
  12,                                     !- Hour 8
  0,                                      !- Minute 8
  0.0939879531764973,                     !- Value Until Time 8
  13,                                     !- Hour 9
  0,                                      !- Minute 9
  0.0751903625411979,                     !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.068924498996098,                      !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0751903625411979,                     !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.119051407356897,                      !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.231836951168693,                      !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.307027313709891,                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.407281130431488,                      !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.570193582604084,                      !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.657915672235481,                      !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.570193582604084,                      !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.394749403341289;                      !- Value Until Time 19

OS:Schedule:Rule,
  {d53eac73-fc76-49e1-80e2-6a70fdda5118}, !- Handle
  exterior lighting schedule weekend ruleset6, !- Name
  {0316c76a-7a28-4ee2-94cd-29b3501108c4}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {c5bd1f0f-48b2-4b3d-915b-99b8ac3bedd6}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {c5bd1f0f-48b2-4b3d-915b-99b8ac3bedd6}, !- Handle
  exterior lighting schedule weekend6,    !- Name
  {9cabf0bc-e716-459f-b1a2-ebe6859350bd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0.288229723074592,                      !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.281963859529492,                      !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.288229723074592,                      !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.281963859529492,                      !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.275697995984392,                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.256900405349093,                      !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.225571087623594,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.187975906352995,                      !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.150380725082396,                      !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.100253816721597,                      !- Value Until Time 10
  13,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0751903625411979,                     !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.068924498996098,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.0751903625411979,                     !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.119051407356897,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.238102814713793,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.300761450164791,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.375951812705989,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.520066674243285,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.614054627419783,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.532598401333485,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.369685949160889;                      !- Value Until Time 21

OS:Schedule:Rule,
  {9f2af6bc-71d0-4335-a40e-56c014b05d65}, !- Handle
  exterior lighting schedule weekday ruleset7, !- Name
  {0316c76a-7a28-4ee2-94cd-29b3501108c4}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {17e205bb-a2c4-4e40-ac0b-fe81ba7c17ff}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {17e205bb-a2c4-4e40-ac0b-fe81ba7c17ff}, !- Handle
  exterior lighting schedule weekday7,    !- Name
  {9cabf0bc-e716-459f-b1a2-ebe6859350bd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.286138576353373,                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.230154941849453,                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.217714134181915,                      !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.211493730348146,                      !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.205273326514377,                      !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.174171307345532,                      !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.136848884342918,                      !- Value Until Time 7
  12,                                     !- Hour 8
  0,                                      !- Minute 8
  0.0933060575065348,                     !- Value Until Time 8
  13,                                     !- Hour 9
  0,                                      !- Minute 9
  0.0746448460052279,                     !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0684244421714589,                     !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0746448460052279,                     !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.118187672841611,                      !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.230154941849453,                      !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.30479978785468,                       !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.404326249194984,                      !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.566056748872978,                      !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.653142402545744,                      !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.566056748872978,                      !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.391885441527446;                      !- Value Until Time 19

OS:Schedule:Rule,
  {284ea07f-128d-4b33-b732-c5b7bae20d68}, !- Handle
  exterior lighting schedule weekend ruleset7, !- Name
  {0316c76a-7a28-4ee2-94cd-29b3501108c4}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {ec147831-c887-43eb-a574-059e7ec8a220}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ec147831-c887-43eb-a574-059e7ec8a220}, !- Handle
  exterior lighting schedule weekend7,    !- Name
  {9cabf0bc-e716-459f-b1a2-ebe6859350bd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0.286138576353373,                      !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.279918172519604,                      !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.286138576353373,                      !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.279918172519604,                      !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.273697768685836,                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.255036557184529,                      !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.223934538015684,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.18661211501307,                       !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.149289692010456,                      !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0995264613403038,                     !- Value Until Time 10
  13,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0746448460052279,                     !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.0684244421714589,                     !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.0746448460052279,                     !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.118187672841611,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.236375345683222,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.298579384020911,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.373224230026139,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.516293518202826,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.609599575709361,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.528734325870364,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.36700382619237;                       !- Value Until Time 21

OS:Schedule:Rule,
  {21b185ba-3aef-4958-9678-cfb6177013e5}, !- Handle
  exterior lighting schedule weekday ruleset9, !- Name
  {0316c76a-7a28-4ee2-94cd-29b3501108c4}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {3531bf8a-e376-4768-a82d-0034aa4e8a81}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {3531bf8a-e376-4768-a82d-0034aa4e8a81}, !- Handle
  exterior lighting schedule weekday9,    !- Name
  {9cabf0bc-e716-459f-b1a2-ebe6859350bd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.288229723074592,                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.231836951168693,                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.219305224078494,                      !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.213039360533394,                      !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.206773496988294,                      !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.175444179262795,                      !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.137848997992196,                      !- Value Until Time 7
  12,                                     !- Hour 8
  0,                                      !- Minute 8
  0.0939879531764973,                     !- Value Until Time 8
  13,                                     !- Hour 9
  0,                                      !- Minute 9
  0.0751903625411979,                     !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.068924498996098,                      !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0751903625411979,                     !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.119051407356897,                      !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.231836951168693,                      !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.307027313709891,                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.407281130431488,                      !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.570193582604084,                      !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.657915672235481,                      !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.570193582604084,                      !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.394749403341289;                      !- Value Until Time 19

OS:Schedule:Rule,
  {82c10080-5886-41bf-a3bd-401837c91c03}, !- Handle
  exterior lighting schedule weekend ruleset9, !- Name
  {0316c76a-7a28-4ee2-94cd-29b3501108c4}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {03d9730c-98be-4b37-8a69-1a0489b8169e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {03d9730c-98be-4b37-8a69-1a0489b8169e}, !- Handle
  exterior lighting schedule weekend9,    !- Name
  {9cabf0bc-e716-459f-b1a2-ebe6859350bd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0.288229723074592,                      !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.281963859529492,                      !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.288229723074592,                      !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.281963859529492,                      !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.275697995984392,                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.256900405349093,                      !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.225571087623594,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.187975906352995,                      !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.150380725082396,                      !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.100253816721597,                      !- Value Until Time 10
  13,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0751903625411979,                     !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.068924498996098,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.0751903625411979,                     !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.119051407356897,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.238102814713793,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.300761450164791,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.375951812705989,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.520066674243285,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.614054627419783,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.532598401333485,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.369685949160889;                      !- Value Until Time 21

OS:Schedule:Rule,
  {4822e0d1-299a-4eed-8093-01e93126a15f}, !- Handle
  exterior lighting schedule weekday ruleset10, !- Name
  {0316c76a-7a28-4ee2-94cd-29b3501108c4}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {68d4b1eb-b5f4-42fe-95a2-76efc00b0288}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {68d4b1eb-b5f4-42fe-95a2-76efc00b0288}, !- Handle
  exterior lighting schedule weekday10,   !- Name
  {9cabf0bc-e716-459f-b1a2-ebe6859350bd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.345039209001023,                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.277531537674736,                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.262529832935561,                      !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.255028980565973,                      !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.247528128196386,                      !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.210023866348449,                      !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.165018752130924,                      !- Value Until Time 7
  12,                                     !- Hour 8
  0,                                      !- Minute 8
  0.112512785543812,                      !- Value Until Time 8
  13,                                     !- Hour 9
  0,                                      !- Minute 9
  0.0900102284350494,                     !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.082509376065462,                      !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0900102284350494,                     !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.142516195022162,                      !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.277531537674736,                      !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.367541766109785,                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.487555404023184,                      !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.682577565632458,                      !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.787589498806682,                      !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.682577565632458,                      !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.47255369928401;                       !- Value Until Time 19

OS:Schedule:Rule,
  {f071c5ed-733a-4c89-88e5-38c9df93cd56}, !- Handle
  exterior lighting schedule weekend ruleset10, !- Name
  {0316c76a-7a28-4ee2-94cd-29b3501108c4}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {d9916342-0d0e-47d8-b153-73d269541b29}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d9916342-0d0e-47d8-b153-73d269541b29}, !- Handle
  exterior lighting schedule weekend10,   !- Name
  {9cabf0bc-e716-459f-b1a2-ebe6859350bd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0.345039209001023,                      !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.337538356631435,                      !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.345039209001023,                      !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.337538356631435,                      !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.330037504261848,                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.307534947153086,                      !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.270030685305148,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.225025571087624,                      !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.180020456870099,                      !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.120013637913399,                      !- Value Until Time 10
  13,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0900102284350494,                     !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.082509376065462,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.0900102284350494,                     !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.142516195022162,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.285032390044323,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.360040913740198,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.450051142175247,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.622570746675759,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.73508353221957,                       !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.637572451414934,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.44255028980566;                       !- Value Until Time 21

OS:Schedule:Rule,
  {aaa9321b-e90f-4925-9db4-eac270b56d79}, !- Handle
  exterior lighting schedule weekday ruleset11, !- Name
  {0316c76a-7a28-4ee2-94cd-29b3501108c4}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {4399c841-c1b6-47df-bd60-893a70cb970b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {4399c841-c1b6-47df-bd60-893a70cb970b}, !- Handle
  exterior lighting schedule weekday11,   !- Name
  {9cabf0bc-e716-459f-b1a2-ebe6859350bd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.343993635640414,                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.276690533015115,                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.261734287987271,                      !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.254256165473349,                      !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.246778042959427,                      !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.209387430389817,                      !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.164518695306285,                      !- Value Until Time 7
  12,                                     !- Hour 8
  0,                                      !- Minute 8
  0.112171837708831,                      !- Value Until Time 8
  13,                                     !- Hour 9
  0,                                      !- Minute 9
  0.0897374701670644,                     !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0822593476531424,                     !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0897374701670644,                     !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.142084327764519,                      !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.276690533015115,                      !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.36642800318218,                       !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.486077963404932,                      !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.680509148766905,                      !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.785202863961814,                      !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.680509148766905,                      !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.471121718377088;                      !- Value Until Time 19

OS:Schedule:Rule,
  {a08082a6-1c67-44d6-8eca-e83f878e36cf}, !- Handle
  exterior lighting schedule weekend ruleset11, !- Name
  {0316c76a-7a28-4ee2-94cd-29b3501108c4}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {66344d1e-e7f6-45b3-9a4f-d0b8aa156a19}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {66344d1e-e7f6-45b3-9a4f-d0b8aa156a19}, !- Handle
  exterior lighting schedule weekend11,   !- Name
  {9cabf0bc-e716-459f-b1a2-ebe6859350bd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0.343993635640414,                      !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.336515513126492,                      !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.343993635640414,                      !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.336515513126492,                      !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.32903739061257,                       !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.306603023070804,                      !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.269212410501193,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.224343675417661,                      !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.179474940334129,                      !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.119649960222753,                      !- Value Until Time 10
  13,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0897374701670644,                     !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.0822593476531424,                     !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.0897374701670644,                     !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.142084327764519,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.284168655529037,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.358949880668258,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.448687350835322,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.620684168655529,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.73285600636436,                       !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.635640413683373,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.4412092283214;                        !- Value Until Time 21

OS:Schedule:Rule,
  {d5b7fc77-0652-4205-9d30-a58ecd3b931c}, !- Handle
  exterior lighting schedule weekday ruleset12, !- Name
  {0316c76a-7a28-4ee2-94cd-29b3501108c4}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {831998c4-147c-4879-8254-59941a1f1a10}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {831998c4-147c-4879-8254-59941a1f1a10}, !- Handle
  exterior lighting schedule weekday12,   !- Name
  {9cabf0bc-e716-459f-b1a2-ebe6859350bd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.434958518013411,                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.349857938402091,                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.330946698488465,                      !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.321491078531651,                      !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.312035458574838,                      !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.264757358790772,                      !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.208023639049892,                      !- Value Until Time 7
  12,                                     !- Hour 8
  0,                                      !- Minute 8
  0.141834299352199,                      !- Value Until Time 8
  13,                                     !- Hour 9
  0,                                      !- Minute 9
  0.113467439481759,                      !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.104011819524946,                      !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.113467439481759,                      !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.179656779179452,                      !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.349857938402091,                      !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.463325377883851,                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.614615297192863,                      !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.860461416070008,                      !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.992840095465394,                      !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.860461416070008,                      !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.595704057279236;                      !- Value Until Time 19

OS:Schedule:Rule,
  {5a233096-b05c-4fbc-8aab-39f423e73ed9}, !- Handle
  exterior lighting schedule weekend ruleset12, !- Name
  {0316c76a-7a28-4ee2-94cd-29b3501108c4}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {aa8aaa13-7a00-4b1e-9ae2-89c4c0b8f3f6}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {aa8aaa13-7a00-4b1e-9ae2-89c4c0b8f3f6}, !- Handle
  exterior lighting schedule weekend12,   !- Name
  {9cabf0bc-e716-459f-b1a2-ebe6859350bd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0.434958518013411,                      !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.425502898056597,                      !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.434958518013411,                      !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.425502898056597,                      !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.416047278099784,                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.387680418229344,                      !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.340402318445278,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.283668598704398,                      !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.226934878963519,                      !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.151289919309012,                      !- Value Until Time 10
  13,                                     !- Hour 11
  0,                                      !- Minute 11
  0.113467439481759,                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.104011819524946,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.113467439481759,                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.179656779179452,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.359313558358904,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.453869757927037,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.567337197408797,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.784816456415502,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.926650755767701,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.803727696329128,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.557881577451983;                      !- Value Until Time 21

OS:Exterior:Lights:Definition,
  {2e8bed76-c006-44bb-b868-ff862010a0db}, !- Handle
  exterior lighting,                      !- Name
  9.72630317336569;                       !- Design Level {W}

OS:Exterior:Lights,
  {f8d6eaf1-d6eb-40e1-bb7b-68e2e1ff3da6}, !- Handle
  exterior lighting,                      !- Name
  {2e8bed76-c006-44bb-b868-ff862010a0db}, !- Exterior Lights Definition Name
  {0316c76a-7a28-4ee2-94cd-29b3501108c4}, !- Schedule Name
  ,                                       !- Control Option
  ,                                       !- Multiplier
  exterior lighting;                      !- End-Use Subcategory

OS:Schedule:Ruleset,
  {da8c95ae-aab3-4bf9-a514-77ad924e3e33}, !- Handle
  cooling season schedule,                !- Name
  {9cabf0bc-e716-459f-b1a2-ebe6859350bd}, !- Schedule Type Limits Name
  {e250f646-a94d-4cf0-bc5e-98cfef193794}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e250f646-a94d-4cf0-bc5e-98cfef193794}, !- Handle
  cooling season schedule default day,    !- Name
  {9cabf0bc-e716-459f-b1a2-ebe6859350bd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {3e3d57de-4234-4db6-b7e4-3fec2f5f37a7}, !- Handle
  cooling season schedule allday ruleset1, !- Name
  {da8c95ae-aab3-4bf9-a514-77ad924e3e33}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {06cdf120-9309-4f4a-afeb-c4ea68a3e16a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {06cdf120-9309-4f4a-afeb-c4ea68a3e16a}, !- Handle
  cooling season schedule allday1,        !- Name
  {9cabf0bc-e716-459f-b1a2-ebe6859350bd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {4b2c4aca-059c-41ca-b9a0-f1272e1ca25c}, !- Handle
  cooling season schedule allday ruleset3, !- Name
  {da8c95ae-aab3-4bf9-a514-77ad924e3e33}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {6a0a1d73-d28e-4650-b3a4-5223246f6128}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {6a0a1d73-d28e-4650-b3a4-5223246f6128}, !- Handle
  cooling season schedule allday3,        !- Name
  {9cabf0bc-e716-459f-b1a2-ebe6859350bd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {04d55d4f-df96-469f-89f4-cec85f61ee9a}, !- Handle
  cooling season schedule allday ruleset12, !- Name
  {da8c95ae-aab3-4bf9-a514-77ad924e3e33}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a3208904-1288-46b3-b03d-1a84838447c3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a3208904-1288-46b3-b03d-1a84838447c3}, !- Handle
  cooling season schedule allday12,       !- Name
  {9cabf0bc-e716-459f-b1a2-ebe6859350bd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {c68ac8f6-7c5e-4976-94e9-6d1da0e74238}, !- Handle
  cool_season,                            !- Name
  cooling season schedule,                !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {ed8e5390-f87d-49d1-8973-ffd4522f45bc}, !- Handle
  out_pb_s,                               !- Name
  ,                                       !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Barometric Pressure;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {384ccbb7-d0fd-457d-8924-2e5f0337779d}, !- Handle
  out_wt_s,                               !- Name
  ,                                       !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Humidity Ratio;        !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {cfa6da50-c4c8-42f9-99ac-3783d37a60a8}, !- Handle
  win_s,                                  !- Name
  conditioned space,                      !- Output Variable or Output Meter Index Key Name
  Zone Air Humidity Ratio;                !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {dc3b6207-2db2-44bc-acbc-59c10bbf5e9b}, !- Handle
  site_vw_s,                              !- Name
  ,                                       !- Output Variable or Output Meter Index Key Name
  Site Wind Speed;                        !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {d65b0d75-621f-45fa-8bf1-e58d3925a989}, !- Handle
  tin_s,                                  !- Name
  conditioned space,                      !- Output Variable or Output Meter Index Key Name
  Zone Mean Air Temperature;              !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {6342746f-05de-4a7f-8c0b-629ba301f06d}, !- Handle
  tout_s,                                 !- Name
  conditioned space,                      !- Output Variable or Output Meter Index Key Name
  Zone Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:GlobalVariable,
  {64d581ae-57ad-4226-abf1-0b988c94e94c}, !- Handle
  central_ac_airloop_Fan_RTF;             !- Name

OS:EnergyManagementSystem:InternalVariable,
  {06d29ae4-13c1-4793-bae2-d5e315833fc7}, !- Handle
  central_ac_airloop_max_sup_fan_mfr,     !- Name
  central ac supply fan,                  !- Internal Data Index Key Name
  Fan Maximum Mass Flow Rate;             !- Internal Data Type

OS:EnergyManagementSystem:Sensor,
  {91b4faca-8c89-44cd-8b95-3113bd980ae7}, !- Handle
  central_ac_airloop_Fan_RTF_s,           !- Name
  central ac supply fan,                  !- Output Variable or Output Meter Index Key Name
  Fan Runtime Fraction;                   !- Output Variable or Output Meter Name

OS:ThermalZone,
  {ae90bb04-7edd-43d1-8ad9-f3d1d0562e00}, !- Handle
  central ac airloop ret air zone,        !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  1,                                      !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f8eab1a1-c0c9-4d4d-b6f5-1035f9b94770}, !- Zone Air Inlet Port List
  {94f88323-9c6e-4aa1-882a-173d86c05602}, !- Zone Air Exhaust Port List
  {b8f5be39-791f-4437-9b2d-64e0c07e288d}, !- Zone Air Node Name
  {b5753aa1-b842-4e5a-8b2e-ff42f0c89f67}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {16ccde84-61f1-4f5d-9658-e3bc588d2e7f}, !- Handle
  Node 25,                                !- Name
  {b8f5be39-791f-4437-9b2d-64e0c07e288d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b8f5be39-791f-4437-9b2d-64e0c07e288d}, !- Handle
  {ae90bb04-7edd-43d1-8ad9-f3d1d0562e00}, !- Source Object
  11,                                     !- Outlet Port
  {16ccde84-61f1-4f5d-9658-e3bc588d2e7f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f8eab1a1-c0c9-4d4d-b6f5-1035f9b94770}, !- Handle
  {ae90bb04-7edd-43d1-8ad9-f3d1d0562e00}; !- HVAC Component

OS:PortList,
  {94f88323-9c6e-4aa1-882a-173d86c05602}, !- Handle
  {ae90bb04-7edd-43d1-8ad9-f3d1d0562e00}; !- HVAC Component

OS:PortList,
  {b5753aa1-b842-4e5a-8b2e-ff42f0c89f67}, !- Handle
  {ae90bb04-7edd-43d1-8ad9-f3d1d0562e00}; !- HVAC Component

OS:Sizing:Zone,
  {25334a82-0825-441b-9f42-e574cb765415}, !- Handle
  {ae90bb04-7edd-43d1-8ad9-f3d1d0562e00}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {35c3dcb4-c794-43ac-b5b5-b0348aacf6fc}, !- Handle
  Zone HVAC Equipment List 4,             !- Name
  {ae90bb04-7edd-43d1-8ad9-f3d1d0562e00}; !- Thermal Zone

OS:Space,
  {f0f9dd25-fcbc-4e72-b94b-3e1c7486be92}, !- Handle
  central ac airloop ret air space,       !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Building Story Name
  {ae90bb04-7edd-43d1-8ad9-f3d1d0562e00}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  {5d48a6c2-632a-4140-8a2e-04d0b735eba9}; !- Building Unit Name

OS:Surface,
  {afa80cd4-2b2c-4441-a561-eee713a4cdea}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  {c79fdc78-8aa0-4a5a-914a-c41da3101a03}, !- Construction Name
  {f0f9dd25-fcbc-4e72-b94b-3e1c7486be92}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 1, 0,                                !- X,Y,Z Vertex 2 {m}
  1, 1, 0,                                !- X,Y,Z Vertex 3 {m}
  1, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {96680e54-9e46-4be5-bc0d-9b497dacdc9b}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  {c79fdc78-8aa0-4a5a-914a-c41da3101a03}, !- Construction Name
  {f0f9dd25-fcbc-4e72-b94b-3e1c7486be92}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 1,                                !- X,Y,Z Vertex 1 {m}
  0, 1, 1,                                !- X,Y,Z Vertex 2 {m}
  0, 1, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {85eeaf3e-b0a3-4119-829a-c519b32be3c7}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  {c79fdc78-8aa0-4a5a-914a-c41da3101a03}, !- Construction Name
  {f0f9dd25-fcbc-4e72-b94b-3e1c7486be92}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 1, 1,                                !- X,Y,Z Vertex 1 {m}
  1, 1, 1,                                !- X,Y,Z Vertex 2 {m}
  1, 1, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 1, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5eedd3cf-c356-4ced-8e97-37b78b791501}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  {c79fdc78-8aa0-4a5a-914a-c41da3101a03}, !- Construction Name
  {f0f9dd25-fcbc-4e72-b94b-3e1c7486be92}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1, 1, 1,                                !- X,Y,Z Vertex 1 {m}
  1, 0, 1,                                !- X,Y,Z Vertex 2 {m}
  1, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  1, 1, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b2b4e652-664e-4ec0-9a74-8ef695baea91}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  {c79fdc78-8aa0-4a5a-914a-c41da3101a03}, !- Construction Name
  {f0f9dd25-fcbc-4e72-b94b-3e1c7486be92}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1, 0, 1,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 1,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  1, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1f42a0c8-92f6-46a5-9090-ec3d4b0788fd}, !- Handle
  Surface 6,                              !- Name
  RoofCeiling,                            !- Surface Type
  {c79fdc78-8aa0-4a5a-914a-c41da3101a03}, !- Construction Name
  {f0f9dd25-fcbc-4e72-b94b-3e1c7486be92}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1, 0, 1,                                !- X,Y,Z Vertex 1 {m}
  1, 1, 1,                                !- X,Y,Z Vertex 2 {m}
  0, 1, 1,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 1;                                !- X,Y,Z Vertex 4 {m}

OS:Material:NoMass,
  {efe76727-3b6d-4b7a-a158-9cd7751cdb88}, !- Handle
  Adiabatic,                              !- Name
  Rough,                                  !- Roughness
  176.1;                                  !- Thermal Resistance {m2-K/W}

OS:Construction,
  {c79fdc78-8aa0-4a5a-914a-c41da3101a03}, !- Handle
  AdiabaticConst,                         !- Name
  ,                                       !- Surface Rendering Name
  {efe76727-3b6d-4b7a-a158-9cd7751cdb88}; !- Layer 1

OS:SurfaceProperty:ConvectionCoefficients,
  {a7834eda-7aa9-4b0d-8c69-73265af5d409}, !- Handle
  {1f42a0c8-92f6-46a5-9090-ec3d4b0788fd}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  30;                                     !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {57257147-0300-49cd-9544-1c17af27e010}, !- Handle
  {5eedd3cf-c356-4ced-8e97-37b78b791501}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  30;                                     !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {3a0252bb-c243-4bc0-8155-47e94cd51c18}, !- Handle
  {b2b4e652-664e-4ec0-9a74-8ef695baea91}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  30;                                     !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {c739a933-61ef-4cc4-886d-a47a3dfb8119}, !- Handle
  {afa80cd4-2b2c-4441-a561-eee713a4cdea}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  30;                                     !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {fc2ea21e-4188-4ae0-aacc-50657f8b4325}, !- Handle
  {96680e54-9e46-4be5-bc0d-9b497dacdc9b}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  30;                                     !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {17d9ddd7-548b-404f-87c8-4aa66749ccd5}, !- Handle
  {85eeaf3e-b0a3-4119-829a-c519b32be3c7}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  30;                                     !- Convection Coefficient 1 {W/m2-K}

OS:AirLoopHVAC:ReturnPlenum,
  {09bb1efb-f8ef-4aff-b60f-747b1a8d8273}, !- Handle
  Air Loop HVAC Return Plenum 1,          !- Name
  {ae90bb04-7edd-43d1-8ad9-f3d1d0562e00}, !- ThermalZone
  {a2f321fc-74e7-405c-b7d5-a6d13717d33b}, !- Outlet Node
  ,                                       !- Induced Air Outlet Port List
  {bf198f4e-ea1e-47af-994c-319294c97365}; !- Inlet Node 1

OS:Node,
  {be3af674-00ec-4113-9406-4c5b545b454d}, !- Handle
  Node 27,                                !- Name
  {a2f321fc-74e7-405c-b7d5-a6d13717d33b}, !- Inlet Port
  {44b42499-448b-4c75-b965-7589e4d5cf3e}; !- Outlet Port

OS:Connection,
  {bf198f4e-ea1e-47af-994c-319294c97365}, !- Handle
  {64d1febf-e9cb-4806-ba81-04866425395c}, !- Source Object
  3,                                      !- Outlet Port
  {09bb1efb-f8ef-4aff-b60f-747b1a8d8273}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {a2f321fc-74e7-405c-b7d5-a6d13717d33b}, !- Handle
  {09bb1efb-f8ef-4aff-b60f-747b1a8d8273}, !- Source Object
  3,                                      !- Outlet Port
  {be3af674-00ec-4113-9406-4c5b545b454d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {44b42499-448b-4c75-b965-7589e4d5cf3e}, !- Handle
  {be3af674-00ec-4113-9406-4c5b545b454d}, !- Source Object
  3,                                      !- Outlet Port
  {a12e0c04-bafb-4675-af16-e8cacfbc83c4}, !- Target Object
  3;                                      !- Inlet Port

OS:EnergyManagementSystem:GlobalVariable,
  {75185451-472c-4888-8972-a9f8c5a419c6}, !- Handle
  central_ac_airloop_AH_MFR;              !- Name

OS:EnergyManagementSystem:Sensor,
  {b0e9950a-a484-4da6-a69f-45f7c4501b9e}, !- Handle
  central_ac_airloop_AH_MFR_s,            !- Name
  Node 6,                                 !- Output Variable or Output Meter Index Key Name
  System Node Mass Flow Rate;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:GlobalVariable,
  {e2c9f785-aed8-46a2-abd2-346cafd449cc}, !- Handle
  central_ac_airloop_AH_VFR;              !- Name

OS:EnergyManagementSystem:Sensor,
  {045b567f-9296-4bbc-81b4-3eaa5c7c9f83}, !- Handle
  central_ac_airloop_AH_VFR_s,            !- Name
  Node 6,                                 !- Output Variable or Output Meter Index Key Name
  System Node Current Density Volume Flow Rate; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:GlobalVariable,
  {b0c77188-a325-4fbe-aa75-1bd3fd7f73c9}, !- Handle
  central_ac_airloop_AH_Tout;             !- Name

OS:EnergyManagementSystem:Sensor,
  {3311a7d5-9961-47be-9660-4f5fd6d29284}, !- Handle
  central_ac_airloop_AH_Tout_s,           !- Name
  Node 6,                                 !- Output Variable or Output Meter Index Key Name
  System Node Temperature;                !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:GlobalVariable,
  {c029e2e1-b3c8-41da-8c9d-181fc09aa9d8}, !- Handle
  central_ac_airloop_AH_Wout;             !- Name

OS:EnergyManagementSystem:Sensor,
  {429ec5f2-b1ef-42ed-86d8-86ea281a8a89}, !- Handle
  central_ac_airloop_AH_Wout_s,           !- Name
  Node 6,                                 !- Output Variable or Output Meter Index Key Name
  System Node Humidity Ratio;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:GlobalVariable,
  {f944fc6c-feec-4a9e-b614-2002bc0e4ac0}, !- Handle
  central_ac_airloop_RA_T;                !- Name

OS:EnergyManagementSystem:Sensor,
  {bdd34d29-20bf-455c-983b-5ed2829869f9}, !- Handle
  central_ac_airloop_RA_T_s,              !- Name
  Node 9,                                 !- Output Variable or Output Meter Index Key Name
  System Node Temperature;                !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:GlobalVariable,
  {d5a55093-a5b9-45c3-abf9-d1e192e2c510}, !- Handle
  central_ac_airloop_Ra_W;                !- Name

OS:EnergyManagementSystem:Sensor,
  {5393231b-e7c3-4808-a4be-632416323064}, !- Handle
  central_ac_airloop_Ra_W_s,              !- Name
  Node 9,                                 !- Output Variable or Output Meter Index Key Name
  System Node Humidity Ratio;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:GlobalVariable,
  {3ec4da38-c2d5-45ce-a9b7-a7296e9e35ee}, !- Handle
  central_ac_airloop_0_DZ_T;              !- Name

OS:EnergyManagementSystem:Sensor,
  {cf76b2fb-3e02-4bf0-9b0f-431bdeab560b}, !- Handle
  central_ac_airloop_0_DZ_T_s,            !- Name
  attic - vented,                         !- Output Variable or Output Meter Index Key Name
  Zone Air Temperature;                   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:GlobalVariable,
  {422b7756-e79c-405f-ab77-30620c4cc8d0}, !- Handle
  central_ac_airloop_0_DZ_W;              !- Name

OS:EnergyManagementSystem:Sensor,
  {0991f120-93b8-4ad7-9bd4-b32897bbf19c}, !- Handle
  central_ac_airloop_0_DZ_W_s,            !- Name
  attic - vented,                         !- Output Variable or Output Meter Index Key Name
  Zone Mean Air Humidity Ratio;           !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:GlobalVariable,
  {7811c7c1-f6ed-4789-b82e-2fe78b11b4ba}, !- Handle
  central_ac_airloop_0_SupSensLkToCond;   !- Name

OS:OtherEquipment:Definition,
  {538fae9b-a486-4ac5-9899-7f2fadd89438}, !- Handle
  central_ac_airloop_0_SupSensLkToCond equip, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:OtherEquipment,
  {03671c9d-29fd-4919-a9f0-b2e7b7e72f28}, !- Handle
  central_ac_airloop_0_SupSensLkToCond equip, !- Name
  {538fae9b-a486-4ac5-9899-7f2fadd89438}, !- Other Equipment Definition Name
  {37fdce6b-a478-4031-93b8-8a141c7e6e75}, !- Space or SpaceType Name
  {51e9a1c3-8c9a-435c-b11f-0e5eabb999d2}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  duct load;                              !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {1df16525-993d-4557-94b1-fd9d5ff52dd6}, !- Handle
  central_ac_airloop_0_SupSensLkToCond_equip_act, !- Name
  {03671c9d-29fd-4919-a9f0-b2e7b7e72f28}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level,                            !- Actuated Component Control Type
  {37fdce6b-a478-4031-93b8-8a141c7e6e75}; !- Zone or Space Name

OS:EnergyManagementSystem:GlobalVariable,
  {eef75889-3c65-492c-8b5c-f7e4295c6a0b}, !- Handle
  central_ac_airloop_0_SupLatLkToCond;    !- Name

OS:OtherEquipment:Definition,
  {dcfcc2d4-f7a3-4f8d-b369-6be652f037bf}, !- Handle
  central_ac_airloop_0_SupLatLkToCond equip, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  1,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:OtherEquipment,
  {7af9c994-5fd0-4dff-953a-a6257f4abbcd}, !- Handle
  central_ac_airloop_0_SupLatLkToCond equip, !- Name
  {dcfcc2d4-f7a3-4f8d-b369-6be652f037bf}, !- Other Equipment Definition Name
  {37fdce6b-a478-4031-93b8-8a141c7e6e75}, !- Space or SpaceType Name
  {51e9a1c3-8c9a-435c-b11f-0e5eabb999d2}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  duct load;                              !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {5c362375-8125-48c2-94b0-123c57108104}, !- Handle
  central_ac_airloop_0_SupLatLkToCond_equip_act, !- Name
  {7af9c994-5fd0-4dff-953a-a6257f4abbcd}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level,                            !- Actuated Component Control Type
  {37fdce6b-a478-4031-93b8-8a141c7e6e75}; !- Zone or Space Name

OS:EnergyManagementSystem:GlobalVariable,
  {72cd9c02-7e7b-481a-b89a-de750b436ad2}, !- Handle
  central_ac_airloop_0_SupCondToLv;       !- Name

OS:OtherEquipment:Definition,
  {3dde2dcd-6872-49a1-9093-95b6282367ec}, !- Handle
  central_ac_airloop_0_SupCondToLv equip, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:OtherEquipment,
  {5154be24-2ec9-4895-b2ea-864e5b0dbea1}, !- Handle
  central_ac_airloop_0_SupCondToLv equip, !- Name
  {3dde2dcd-6872-49a1-9093-95b6282367ec}, !- Other Equipment Definition Name
  {37fdce6b-a478-4031-93b8-8a141c7e6e75}, !- Space or SpaceType Name
  {51e9a1c3-8c9a-435c-b11f-0e5eabb999d2}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  duct load;                              !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {d9e887d8-f4fd-4b38-8a29-e2c17384b4ab}, !- Handle
  central_ac_airloop_0_SupCondToLv_equip_act, !- Name
  {5154be24-2ec9-4895-b2ea-864e5b0dbea1}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level,                            !- Actuated Component Control Type
  {37fdce6b-a478-4031-93b8-8a141c7e6e75}; !- Zone or Space Name

OS:EnergyManagementSystem:GlobalVariable,
  {431328f9-624f-4790-9ce6-43006461a4c5}, !- Handle
  central_ac_airloop_0_RetCondToRP;       !- Name

OS:OtherEquipment:Definition,
  {3a801e98-02ed-4c1c-ba16-01d861c79682}, !- Handle
  central_ac_airloop_0_RetCondToRP equip, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:OtherEquipment,
  {61d5058e-26f0-408b-b5b7-390b7a480969}, !- Handle
  central_ac_airloop_0_RetCondToRP equip, !- Name
  {3a801e98-02ed-4c1c-ba16-01d861c79682}, !- Other Equipment Definition Name
  {f0f9dd25-fcbc-4e72-b94b-3e1c7486be92}, !- Space or SpaceType Name
  {51e9a1c3-8c9a-435c-b11f-0e5eabb999d2}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  duct load;                              !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {99ffe680-8243-4c97-9872-ed2fc3fbeb8e}, !- Handle
  central_ac_airloop_0_RetCondToRP_equip_act, !- Name
  {61d5058e-26f0-408b-b5b7-390b7a480969}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level,                            !- Actuated Component Control Type
  {f0f9dd25-fcbc-4e72-b94b-3e1c7486be92}; !- Zone or Space Name

OS:EnergyManagementSystem:GlobalVariable,
  {99280d7c-5061-40ae-a146-504ffd709c61}, !- Handle
  central_ac_airloop_0_RetSensLkToRP;     !- Name

OS:OtherEquipment:Definition,
  {f0180bb6-6a55-497f-ae84-1967c1f3fae9}, !- Handle
  central_ac_airloop_0_RetSensLkToRP equip, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:OtherEquipment,
  {5dc71323-982e-4e31-aa4a-3dba3549963e}, !- Handle
  central_ac_airloop_0_RetSensLkToRP equip, !- Name
  {f0180bb6-6a55-497f-ae84-1967c1f3fae9}, !- Other Equipment Definition Name
  {f0f9dd25-fcbc-4e72-b94b-3e1c7486be92}, !- Space or SpaceType Name
  {51e9a1c3-8c9a-435c-b11f-0e5eabb999d2}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  duct load;                              !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {ccd08855-ac28-4f77-a1af-0dbcfdb60834}, !- Handle
  central_ac_airloop_0_RetSensLkToRP_equip_act, !- Name
  {5dc71323-982e-4e31-aa4a-3dba3549963e}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level,                            !- Actuated Component Control Type
  {f0f9dd25-fcbc-4e72-b94b-3e1c7486be92}; !- Zone or Space Name

OS:EnergyManagementSystem:GlobalVariable,
  {f146e0b8-b3e7-4797-af42-1b6db113ea44}, !- Handle
  central_ac_airloop_0_RetLatLkToRP;      !- Name

OS:OtherEquipment:Definition,
  {01295d41-238e-4362-993c-70a9b747ba35}, !- Handle
  central_ac_airloop_0_RetLatLkToRP equip, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  1,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:OtherEquipment,
  {ec2508dc-a133-4e64-9970-e086285203dc}, !- Handle
  central_ac_airloop_0_RetLatLkToRP equip, !- Name
  {01295d41-238e-4362-993c-70a9b747ba35}, !- Other Equipment Definition Name
  {f0f9dd25-fcbc-4e72-b94b-3e1c7486be92}, !- Space or SpaceType Name
  {51e9a1c3-8c9a-435c-b11f-0e5eabb999d2}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  duct load;                              !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {61ce0819-f017-41e6-aae9-1b11721deffe}, !- Handle
  central_ac_airloop_0_RetLatLkToRP_equip_act, !- Name
  {ec2508dc-a133-4e64-9970-e086285203dc}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level,                            !- Actuated Component Control Type
  {f0f9dd25-fcbc-4e72-b94b-3e1c7486be92}; !- Zone or Space Name

OS:EnergyManagementSystem:GlobalVariable,
  {e8c965d5-34a3-4154-85a2-630490c395db}, !- Handle
  central_ac_airloop_0_SupCondToDZ;       !- Name

OS:OtherEquipment:Definition,
  {2dba6922-d164-4498-93bf-a166ee529326}, !- Handle
  central_ac_airloop_0_SupCondToDZ equip, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:OtherEquipment,
  {039c60f1-bcd1-4114-844f-9dbad27bf46c}, !- Handle
  central_ac_airloop_0_SupCondToDZ equip, !- Name
  {2dba6922-d164-4498-93bf-a166ee529326}, !- Other Equipment Definition Name
  {93f9f81c-1241-47c4-9d71-245d70c2ba24}, !- Space or SpaceType Name
  {51e9a1c3-8c9a-435c-b11f-0e5eabb999d2}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {826aa03a-e1b0-4db7-b536-c2bc89d68638}, !- Handle
  central_ac_airloop_0_SupCondToDZ_equip_act, !- Name
  {039c60f1-bcd1-4114-844f-9dbad27bf46c}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level,                            !- Actuated Component Control Type
  {93f9f81c-1241-47c4-9d71-245d70c2ba24}; !- Zone or Space Name

OS:EnergyManagementSystem:GlobalVariable,
  {716f8f90-8f35-4482-a6e5-faa7f54a843c}, !- Handle
  central_ac_airloop_0_RetCondToDZ;       !- Name

OS:OtherEquipment:Definition,
  {ea492e44-251d-4c2f-b5ab-754a198a6765}, !- Handle
  central_ac_airloop_0_RetCondToDZ equip, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:OtherEquipment,
  {676ec4c2-ebf7-455a-87f1-a35ac2b8a4fe}, !- Handle
  central_ac_airloop_0_RetCondToDZ equip, !- Name
  {ea492e44-251d-4c2f-b5ab-754a198a6765}, !- Other Equipment Definition Name
  {93f9f81c-1241-47c4-9d71-245d70c2ba24}, !- Space or SpaceType Name
  {51e9a1c3-8c9a-435c-b11f-0e5eabb999d2}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {c3e5a0bf-66e0-4bb5-9f15-7876fe1748ee}, !- Handle
  central_ac_airloop_0_RetCondToDZ_equip_act, !- Name
  {676ec4c2-ebf7-455a-87f1-a35ac2b8a4fe}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level,                            !- Actuated Component Control Type
  {93f9f81c-1241-47c4-9d71-245d70c2ba24}; !- Zone or Space Name

OS:EnergyManagementSystem:GlobalVariable,
  {e53d65f7-a4b6-4895-9198-b1129f3ac94b}, !- Handle
  central_ac_airloop_0_SupSensLkToDZ;     !- Name

OS:OtherEquipment:Definition,
  {b60b4054-37ac-4d5e-823d-7c6b9ebd5d72}, !- Handle
  central_ac_airloop_0_SupSensLkToDZ equip, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:OtherEquipment,
  {85004f50-1e2a-4ab0-acd2-5a96079b208b}, !- Handle
  central_ac_airloop_0_SupSensLkToDZ equip, !- Name
  {b60b4054-37ac-4d5e-823d-7c6b9ebd5d72}, !- Other Equipment Definition Name
  {93f9f81c-1241-47c4-9d71-245d70c2ba24}, !- Space or SpaceType Name
  {51e9a1c3-8c9a-435c-b11f-0e5eabb999d2}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {b41813ea-89d9-40d8-ae68-378df62f4c86}, !- Handle
  central_ac_airloop_0_SupSensLkToDZ_equip_act, !- Name
  {85004f50-1e2a-4ab0-acd2-5a96079b208b}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level,                            !- Actuated Component Control Type
  {93f9f81c-1241-47c4-9d71-245d70c2ba24}; !- Zone or Space Name

OS:EnergyManagementSystem:GlobalVariable,
  {a0123d50-48b6-49f5-8c48-dc2f63d9e4bd}, !- Handle
  central_ac_airloop_0_SupLatLkToDZ;      !- Name

OS:OtherEquipment:Definition,
  {0cd84741-11a2-4be0-be2b-b36ee78171dd}, !- Handle
  central_ac_airloop_0_SupLatLkToDZ equip, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  1,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:OtherEquipment,
  {fa5de365-3e37-4606-89fa-a9d871241002}, !- Handle
  central_ac_airloop_0_SupLatLkToDZ equip, !- Name
  {0cd84741-11a2-4be0-be2b-b36ee78171dd}, !- Other Equipment Definition Name
  {93f9f81c-1241-47c4-9d71-245d70c2ba24}, !- Space or SpaceType Name
  {51e9a1c3-8c9a-435c-b11f-0e5eabb999d2}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {d89afeda-ef16-42aa-bec6-0eafbd3b6e91}, !- Handle
  central_ac_airloop_0_SupLatLkToDZ_equip_act, !- Name
  {fa5de365-3e37-4606-89fa-a9d871241002}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level,                            !- Actuated Component Control Type
  {93f9f81c-1241-47c4-9d71-245d70c2ba24}; !- Zone or Space Name

OS:EnergyManagementSystem:GlobalVariable,
  {d4875c20-6386-45f0-b578-b1b5042bf5d7}, !- Handle
  central_ac_airloop_0_ZoneMixDZToCond;   !- Name

OS:ZoneMixing,
  {b6a3a43e-08ed-4692-8766-567230c1fd3e}, !- Handle
  central_ac_airloop_0_ZoneMixDZToCond mix, !- Name
  {9295b449-a8d5-4080-8c9e-6e3a9652b8d6}, !- Zone or Space Name
  {a60dcbf5-2970-4527-9a73-f069871c19fc}, !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  {e5c1282f-801b-44fa-a73a-8d2760ddb34b}, !- Source Zone or Space Name
  ,                                       !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  ,                                       !- Minimum Receiving Temperature Schedule Name
  ,                                       !- Maximum Receiving Temperature Schedule Name
  ,                                       !- Minimum Source Temperature Schedule Name
  ,                                       !- Maximum Source Temperature Schedule Name
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  ;                                       !- Maximum Outdoor Temperature Schedule Name

OS:Schedule:Constant,
  {a60dcbf5-2970-4527-9a73-f069871c19fc}, !- Handle
  Always On Continuous,                   !- Name
  {360e59dd-8abf-4109-a9aa-5e7df9f413d7}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {360e59dd-8abf-4109-a9aa-5e7df9f413d7}, !- Handle
  Fractional 1,                           !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ;                                       !- Unit Type

OS:EnergyManagementSystem:Actuator,
  {5577dbbc-09d2-4bf6-839d-ddd379ffb787}, !- Handle
  central_ac_airloop_0_ZoneMixDZToCond_mix_act, !- Name
  {b6a3a43e-08ed-4692-8766-567230c1fd3e}, !- Actuated Component Name
  ZoneMixing,                             !- Actuated Component Type
  Air Exchange Flow Rate,                 !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:AdditionalProperties,
  {7beb6be3-c161-4464-b6cd-ab414d5dc9c6}, !- Handle
  {b6a3a43e-08ed-4692-8766-567230c1fd3e}, !- Object Name
  ObjectType,                             !- Feature Name 1
  String,                                 !- Feature Data Type 1
  duct load;                              !- Feature Value 1

OS:EnergyManagementSystem:GlobalVariable,
  {fd915886-3550-4fe1-9f62-7dd1a01206e6}, !- Handle
  central_ac_airloop_0_ZoneMixCondToDZ;   !- Name

OS:ZoneMixing,
  {02284178-ad9c-4efb-9c2d-f66cba78d0f3}, !- Handle
  central_ac_airloop_0_ZoneMixCondToDZ mix, !- Name
  {e5c1282f-801b-44fa-a73a-8d2760ddb34b}, !- Zone or Space Name
  {a60dcbf5-2970-4527-9a73-f069871c19fc}, !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  {9295b449-a8d5-4080-8c9e-6e3a9652b8d6}, !- Source Zone or Space Name
  ,                                       !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  ,                                       !- Minimum Receiving Temperature Schedule Name
  ,                                       !- Maximum Receiving Temperature Schedule Name
  ,                                       !- Minimum Source Temperature Schedule Name
  ,                                       !- Maximum Source Temperature Schedule Name
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  ;                                       !- Maximum Outdoor Temperature Schedule Name

OS:EnergyManagementSystem:Actuator,
  {9e1ccc63-ee5f-4c76-a7c0-103c37014122}, !- Handle
  central_ac_airloop_0_ZoneMixCondToDZ_mix_act, !- Name
  {02284178-ad9c-4efb-9c2d-f66cba78d0f3}, !- Actuated Component Name
  ZoneMixing,                             !- Actuated Component Type
  Air Exchange Flow Rate,                 !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:AdditionalProperties,
  {7bb6ab34-9a08-4b2d-a411-a90aab4ceed6}, !- Handle
  {02284178-ad9c-4efb-9c2d-f66cba78d0f3}, !- Object Name
  ObjectType,                             !- Feature Name 1
  String,                                 !- Feature Data Type 1
  duct load;                              !- Feature Value 1

OS:EnergyManagementSystem:Subroutine,
  {64d2b035-5847-4b7f-9eee-9ab314bcd103}, !- Handle
  central_ac_airloop_0_duct_subroutine,   !- Name
  Set AH_MFR = central_ac_airloop_AH_MFR / 1, !- Program Line 1
  If AH_MFR>0,                            !- Program Line 2
  Set AH_Tout = central_ac_airloop_AH_Tout, !- Program Line 3
  Set AH_Wout = central_ac_airloop_AH_Wout, !- Program Line 4
  Set RA_T = central_ac_airloop_RA_T,     !- Program Line 5
  Set RA_W = central_ac_airloop_Ra_W,     !- Program Line 6
  Set Fan_RTF = central_ac_airloop_Fan_RTF, !- Program Line 7
  Set DZ_T = central_ac_airloop_0_DZ_T,   !- Program Line 8
  Set DZ_W = central_ac_airloop_0_DZ_W,   !- Program Line 9
  Set AH_VFR = central_ac_airloop_AH_VFR / 1, !- Program Line 10
  Set h_SA = (@HFnTdbW AH_Tout AH_Wout),  !- Program Line 11
  Set h_RA = (@HFnTdbW RA_T RA_W),        !- Program Line 12
  Set h_fg = (@HfgAirFnWTdb AH_Wout AH_Tout), !- Program Line 13
  Set h_DZ = (@HFnTdbW DZ_T DZ_W),        !- Program Line 14
  Set air_cp = 1006.0,                    !- Program Line 15
  Set f_sup = 0.19999999999999998,        !- Program Line 16
  Set f_ret = 0.1,                        !- Program Line 17
  Set sup_lk_mfr = f_sup * AH_MFR,        !- Program Line 18
  Set ret_lk_mfr = f_ret * AH_MFR,        !- Program Line 19
  Set SupTotLkToCond = sup_lk_mfr*(h_RA - h_SA), !- Program Line 20
  Set SupLatLkToCond = sup_lk_mfr*h_fg*(RA_W-AH_Wout), !- Program Line 21
  Set SupSensLkToCond = SupTotLkToCond-SupLatLkToCond, !- Program Line 22
  Set supply_ua = 38.941,                 !- Program Line 23
  Set eTm = 0-((Fan_RTF/(AH_MFR*air_cp))*supply_ua), !- Program Line 24
  Set t_sup = DZ_T+((AH_Tout-DZ_T)*(@Exp eTm)), !- Program Line 25
  Set SupCondToCond = AH_MFR*air_cp*(t_sup-AH_Tout), !- Program Line 26
  Set SupCondToDZ = 0-SupCondToCond,      !- Program Line 27
  Set return_ua = 6.664,                  !- Program Line 28
  Set eTm = 0-((Fan_RTF/(AH_MFR*air_cp))*return_ua), !- Program Line 29
  Set t_ret = DZ_T+((RA_T-DZ_T)*(@Exp eTm)), !- Program Line 30
  Set RetCondToRP = AH_MFR*air_cp*(t_ret-RA_T), !- Program Line 31
  Set RetCondToDZ = 0-RetCondToRP,        !- Program Line 32
  Set RetLatLkToRP = 0,                   !- Program Line 33
  Set RetSensLkToRP = ret_lk_mfr*air_cp*(DZ_T-RA_T), !- Program Line 34
  Set SupTotLkToDZ = sup_lk_mfr*(h_SA-h_DZ), !- Program Line 35
  Set SupLatLkToDZ = sup_lk_mfr*h_fg*(AH_Wout-DZ_W), !- Program Line 36
  Set SupSensLkToDZ = SupTotLkToDZ-SupLatLkToDZ, !- Program Line 37
  Set f_imbalance = f_sup-f_ret,          !- Program Line 38
  Set oa_vfr = 1.0 * f_imbalance * AH_VFR, !- Program Line 39
  Set sup_lk_vfr = f_sup * AH_VFR,        !- Program Line 40
  Set ret_lk_vfr = f_ret * AH_VFR,        !- Program Line 41
  If f_sup > f_ret,                       !- Program Line 42
  Set ZoneMixCondToDZ = 0,                !- Program Line 43
  Set ZoneMixDZToCond = (sup_lk_vfr-ret_lk_vfr)-oa_vfr, !- Program Line 44
  Else,                                   !- Program Line 45
  Set ZoneMixCondToDZ = (ret_lk_vfr-sup_lk_vfr)+oa_vfr, !- Program Line 46
  Set ZoneMixDZToCond = 0,                !- Program Line 47
  EndIf,                                  !- Program Line 48
  Else,                                   !- Program Line 49
  Set SupLatLkToCond = 0,                 !- Program Line 50
  Set SupSensLkToCond = 0,                !- Program Line 51
  Set SupCondToCond = 0,                  !- Program Line 52
  Set RetCondToRP = 0,                    !- Program Line 53
  Set RetLatLkToRP = 0,                   !- Program Line 54
  Set RetSensLkToRP = 0,                  !- Program Line 55
  Set RetCondToDZ = 0,                    !- Program Line 56
  Set SupCondToDZ = 0,                    !- Program Line 57
  Set SupLatLkToDZ = 0,                   !- Program Line 58
  Set SupSensLkToDZ = 0,                  !- Program Line 59
  Set ZoneMixCondToDZ = 0,                !- Program Line 60
  Set ZoneMixDZToCond = 0,                !- Program Line 61
  EndIf,                                  !- Program Line 62
  Set central_ac_airloop_0_SupLatLkToCond = SupLatLkToCond, !- Program Line 63
  Set central_ac_airloop_0_SupSensLkToCond = SupSensLkToCond, !- Program Line 64
  Set central_ac_airloop_0_SupCondToLv = SupCondToCond, !- Program Line 65
  Set central_ac_airloop_0_RetCondToRP = RetCondToRP, !- Program Line 66
  Set central_ac_airloop_0_RetLatLkToRP = RetLatLkToRP, !- Program Line 67
  Set central_ac_airloop_0_RetSensLkToRP = RetSensLkToRP, !- Program Line 68
  Set central_ac_airloop_0_RetCondToDZ = RetCondToDZ, !- Program Line 69
  Set central_ac_airloop_0_SupCondToDZ = SupCondToDZ, !- Program Line 70
  Set central_ac_airloop_0_SupLatLkToDZ = SupLatLkToDZ, !- Program Line 71
  Set central_ac_airloop_0_SupSensLkToDZ = SupSensLkToDZ, !- Program Line 72
  Set central_ac_airloop_0_ZoneMixCondToDZ = ZoneMixCondToDZ, !- Program Line 73
  Set central_ac_airloop_0_ZoneMixDZToCond = ZoneMixDZToCond; !- Program Line 74

OS:EnergyManagementSystem:Program,
  {26b7b91e-040f-4b9d-91d3-6483f96f0445}, !- Handle
  central_ac_airloop_0_duct_program,      !- Name
  Set central_ac_airloop_AH_MFR = central_ac_airloop_AH_MFR_s, !- Program Line 1
  Set central_ac_airloop_Fan_RTF = 0,     !- Program Line 2
  Set central_ac_airloop_Fan_RTF = central_ac_airloop_Fan_RTF + central_ac_airloop_Fan_RTF_s, !- Program Line 3
  Set central_ac_airloop_AH_VFR = central_ac_airloop_AH_VFR_s, !- Program Line 4
  Set central_ac_airloop_AH_Tout = central_ac_airloop_AH_Tout_s, !- Program Line 5
  Set central_ac_airloop_AH_Wout = central_ac_airloop_AH_Wout_s, !- Program Line 6
  Set central_ac_airloop_RA_T = central_ac_airloop_RA_T_s, !- Program Line 7
  Set central_ac_airloop_Ra_W = central_ac_airloop_Ra_W_s, !- Program Line 8
  Set central_ac_airloop_0_DZ_T = central_ac_airloop_0_DZ_T_s, !- Program Line 9
  Set central_ac_airloop_0_DZ_W = central_ac_airloop_0_DZ_W_s, !- Program Line 10
  Run central_ac_airloop_0_duct_subroutine, !- Program Line 11
  Set central_ac_airloop_0_SupSensLkToCond_equip_act = central_ac_airloop_0_SupSensLkToCond, !- Program Line 12
  Set central_ac_airloop_0_SupLatLkToCond_equip_act = central_ac_airloop_0_SupLatLkToCond, !- Program Line 13
  Set central_ac_airloop_0_SupCondToLv_equip_act = central_ac_airloop_0_SupCondToLv, !- Program Line 14
  Set central_ac_airloop_0_RetSensLkToRP_equip_act = central_ac_airloop_0_RetSensLkToRP, !- Program Line 15
  Set central_ac_airloop_0_RetLatLkToRP_equip_act = central_ac_airloop_0_RetLatLkToRP, !- Program Line 16
  Set central_ac_airloop_0_RetCondToRP_equip_act = central_ac_airloop_0_RetCondToRP, !- Program Line 17
  Set central_ac_airloop_0_RetCondToDZ_equip_act = central_ac_airloop_0_RetCondToDZ, !- Program Line 18
  Set central_ac_airloop_0_SupCondToDZ_equip_act = central_ac_airloop_0_SupCondToDZ, !- Program Line 19
  Set central_ac_airloop_0_SupSensLkToDZ_equip_act = central_ac_airloop_0_SupSensLkToDZ, !- Program Line 20
  Set central_ac_airloop_0_SupLatLkToDZ_equip_act = central_ac_airloop_0_SupLatLkToDZ, !- Program Line 21
  Set central_ac_airloop_0_ZoneMixDZToCond_mix_act = central_ac_airloop_0_ZoneMixDZToCond, !- Program Line 22
  Set central_ac_airloop_0_ZoneMixCondToDZ_mix_act = central_ac_airloop_0_ZoneMixCondToDZ; !- Program Line 23

OS:EnergyManagementSystem:ProgramCallingManager,
  {8edb8eee-58c1-4b7d-9368-d52496d36cbb}, !- Handle
  central_ac_airloop_0_duct_program calling manager, !- Name
  EndOfSystemTimestepAfterHVACReporting,  !- EnergyPlus Model Calling Point
  {26b7b91e-040f-4b9d-91d3-6483f96f0445}; !- Program Name 1

OS:Schedule:Ruleset,
  {3f2b838d-8569-4730-873a-8397965b2761}, !- Handle
  natural vent schedule,                  !- Name
  {8e08f5d6-6a73-4e79-8192-287ba87e4e46}, !- Schedule Type Limits Name
  {18d23822-fda0-4fb6-acc8-9f2bb4114377}; !- Default Day Schedule Name

OS:Schedule:Day,
  {18d23822-fda0-4fb6-acc8-9f2bb4114377}, !- Handle
  natural vent schedule default day,      !- Name
  {8e08f5d6-6a73-4e79-8192-287ba87e4e46}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {3bb0515a-57b4-4699-a55a-346743a5cc8f}, !- Handle
  natural vent schedule rule,             !- Name
  {3f2b838d-8569-4730-873a-8397965b2761}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {94b017f3-f890-4f32-90b2-cf1fba7acc42}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {94b017f3-f890-4f32-90b2-cf1fba7acc42}, !- Handle
  natural vent schedule avail day,        !- Name
  {8e08f5d6-6a73-4e79-8192-287ba87e4e46}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {d0d0a720-9a80-4625-909f-6c95ebd9eaff}, !- Handle
  natural_vent_s,                         !- Name
  natural vent schedule,                  !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {1ee836e6-4076-4e82-995b-e905a30df896}, !- Handle
  htg_sp_s,                               !- Name
  heating setpoint,                       !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {4bb0eaba-cac4-4c83-a024-c1c0f432f7dd}, !- Handle
  clg_sp_s,                               !- Name
  cooling setpoint,                       !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:SpaceInfiltration:DesignFlowRate,
  {e105c904-b2f5-492e-8b54-812e526f93ee}, !- Handle
  natural vent flow,                      !- Name
  {37fdce6b-a478-4031-93b8-8a141c7e6e75}, !- Space or SpaceType Name
  {51e9a1c3-8c9a-435c-b11f-0e5eabb999d2}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:EnergyManagementSystem:Actuator,
  {16f99c68-ccf8-4bf2-bc12-2b2a5d09b551}, !- Handle
  natural_vent_flow_act,                  !- Name
  {e105c904-b2f5-492e-8b54-812e526f93ee}, !- Actuated Component Name
  Zone Infiltration,                      !- Actuated Component Type
  Air Exchange Flow Rate,                 !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:AdditionalProperties,
  {a2835f37-af37-46a8-87e3-335023f00ebe}, !- Handle
  {e105c904-b2f5-492e-8b54-812e526f93ee}, !- Object Name
  ObjectType,                             !- Feature Name 1
  String,                                 !- Feature Data Type 1
  natural vent;                           !- Feature Value 1

OS:SpaceInfiltration:DesignFlowRate,
  {6c28b0b9-ee1b-4b54-a12c-2855e3326d1e}, !- Handle
  whole house fan flow,                   !- Name
  {37fdce6b-a478-4031-93b8-8a141c7e6e75}, !- Space or SpaceType Name
  {51e9a1c3-8c9a-435c-b11f-0e5eabb999d2}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:EnergyManagementSystem:Actuator,
  {2ad9e30b-cd98-47eb-8185-32714f0a77d3}, !- Handle
  whole_house_fan_flow_act,               !- Name
  {6c28b0b9-ee1b-4b54-a12c-2855e3326d1e}, !- Actuated Component Name
  Zone Infiltration,                      !- Actuated Component Type
  Air Exchange Flow Rate,                 !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:AdditionalProperties,
  {158dc06b-1913-42b3-83dd-24b803ff5c5b}, !- Handle
  {6c28b0b9-ee1b-4b54-a12c-2855e3326d1e}, !- Object Name
  ObjectType,                             !- Feature Name 1
  String,                                 !- Feature Data Type 1
  whole house fan;                        !- Feature Value 1

OS:ElectricEquipment:Definition,
  {22cf3560-e886-42f8-b43f-0f0bc69d87f1}, !- Handle
  whole house fan,                        !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:ElectricEquipment,
  {f7245a04-de85-4942-aca1-61448ec9fad5}, !- Handle
  whole house fan,                        !- Name
  {22cf3560-e886-42f8-b43f-0f0bc69d87f1}, !- Electric Equipment Definition Name
  {37fdce6b-a478-4031-93b8-8a141c7e6e75}, !- Space or SpaceType Name
  {51e9a1c3-8c9a-435c-b11f-0e5eabb999d2}, !- Schedule Name
  ,                                       !- Multiplier
  whole house fan;                        !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {7a2749f4-08b8-433a-bea4-09f78a5f3bb3}, !- Handle
  whole_house_fan_act,                    !- Name
  {f7245a04-de85-4942-aca1-61448ec9fad5}, !- Actuated Component Name
  ElectricEquipment,                      !- Actuated Component Type
  Electricity Rate,                       !- Actuated Component Control Type
  {37fdce6b-a478-4031-93b8-8a141c7e6e75}; !- Zone or Space Name

OS:ZoneMixing,
  {0afd397f-3cf7-48f6-be96-05224146820c}, !- Handle
  whole house fan mix,                    !- Name
  {e5c1282f-801b-44fa-a73a-8d2760ddb34b}, !- Zone or Space Name
  {a60dcbf5-2970-4527-9a73-f069871c19fc}, !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  {9295b449-a8d5-4080-8c9e-6e3a9652b8d6}, !- Source Zone or Space Name
  ,                                       !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  ,                                       !- Minimum Receiving Temperature Schedule Name
  ,                                       !- Maximum Receiving Temperature Schedule Name
  ,                                       !- Minimum Source Temperature Schedule Name
  ,                                       !- Maximum Source Temperature Schedule Name
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  ;                                       !- Maximum Outdoor Temperature Schedule Name

OS:EnergyManagementSystem:Actuator,
  {b9aae14d-b173-4026-9858-bc7e1e1a0540}, !- Handle
  whole_house_fan_mix_act,                !- Name
  {0afd397f-3cf7-48f6-be96-05224146820c}, !- Actuated Component Name
  ZoneMixing,                             !- Actuated Component Type
  Air Exchange Flow Rate,                 !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {da2c7e61-de95-4859-be3e-3b7adb6a9e30}, !- Handle
  natural_vent_program,                   !- Name
  Set Tin = tin_s,                        !- Program Line 1
  Set Tout = tout_s,                      !- Program Line 2
  Set Wout = out_wt_s,                    !- Program Line 3
  Set Pbar = out_pb_s,                    !- Program Line 4
  Set Phiout = (@RhFnTdbWPb Tout Wout Pbar), !- Program Line 5
  Set MaxHR = 0.0115,                     !- Program Line 6
  Set MaxRH = 0.7,                        !- Program Line 7
  Set Tnvsp = (htg_sp_s + clg_sp_s) / 2,  !- Program Line 8
  Set NVavail = natural_vent_s,           !- Program Line 9
  Set ClgSsnAvail = cool_season,          !- Program Line 10
  Set natural_vent_flow_act = 0,          !- Program Line 11
  Set whole_house_fan_flow_act = 0,       !- Program Line 12
  Set whole_house_fan_mix_act = 0,        !- Program Line 13
  Set whole_house_fan_act = 0,            !- Program Line 14
  If ((Wout < MaxHR) && (Phiout < MaxRH) && (Tin > Tout) && (Tin > Tnvsp) && (ClgSsnAvail > 0)), !- Program Line 15
  Set WHF_Flow = 0,                       !- Program Line 16
  Set Adj = (Tin-Tnvsp)/(Tin-Tout),       !- Program Line 17
  Set Adj = (@Min Adj 1),                 !- Program Line 18
  Set Adj = (@Max Adj 0),                 !- Program Line 19
  If (WHF_Flow > 0),                      !- Program Line 20
  Set whole_house_fan_flow_act = WHF_Flow*Adj, !- Program Line 21
  Set whole_house_fan_mix_act = WHF_Flow*Adj, !- Program Line 22
  Set WHF_W = 0,                          !- Program Line 23
  Set whole_house_fan_act = WHF_W*Adj,    !- Program Line 24
  ElseIf (NVavail > 0),                   !- Program Line 25
  Set NVArea = 3510.6200755200002,        !- Program Line 26
  Set Cs = 8.968567957270247e-05,         !- Program Line 27
  Set Cw = 6.158219665777789e-05,         !- Program Line 28
  Set Tdiff = Tin-Tout,                   !- Program Line 29
  Set dT = (@Abs Tdiff),                  !- Program Line 30
  Set Vwind = site_vw_s,                  !- Program Line 31
  Set SGNV = NVArea*Adj*((((Cs*dT)+(Cw*(Vwind^2)))^0.5)/1000), !- Program Line 32
  Set MaxNV = 1.5454705606656003,         !- Program Line 33
  Set natural_vent_flow_act = (@Min SGNV MaxNV), !- Program Line 34
  EndIf,                                  !- Program Line 35
  EndIf;                                  !- Program Line 36

OS:AdditionalProperties,
  {c20b9a7c-b2e5-467b-a861-be5afe16b826}, !- Handle
  {da2c7e61-de95-4859-be3e-3b7adb6a9e30}, !- Object Name
  ObjectType,                             !- Feature Name 1
  String,                                 !- Feature Data Type 1
  natural vent;                           !- Feature Value 1

OS:EnergyManagementSystem:ProgramCallingManager,
  {4e19e779-22d7-4cfb-8344-09f2de088a94}, !- Handle
  natural_vent_program calling manager,   !- Name
  BeginZoneTimestepAfterInitHeatBalance,  !- EnergyPlus Model Calling Point
  {da2c7e61-de95-4859-be3e-3b7adb6a9e30}; !- Program Name 1

OS:EnergyManagementSystem:OutputVariable,
  {b0a3a335-ea11-48ed-996d-da142fe45621}, !- Handle
  natural_vent_flow_act_timeseries_outvar, !- Name
  natural_vent_flow_act,                  !- EMS Variable Name
  Averaged,                               !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  {da2c7e61-de95-4859-be3e-3b7adb6a9e30}, !- EMS Program or Subroutine Name
  m^/s;                                   !- Units

OS:EnergyManagementSystem:OutputVariable,
  {41ebba14-1dbf-42aa-bd51-c438dcbd1c04}, !- Handle
  whole_house_fan_flow_act_timeseries_outvar, !- Name
  whole_house_fan_flow_act,               !- EMS Variable Name
  Averaged,                               !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  {da2c7e61-de95-4859-be3e-3b7adb6a9e30}, !- EMS Program or Subroutine Name
  m^/s;                                   !- Units

OS:SpaceInfiltration:EffectiveLeakageArea,
  {4b7d0e0b-47dc-4532-b386-4560c1fa4bb9}, !- Handle
  infil|garage 1,                         !- Name
  {02159d57-ecfc-47f9-ba82-b4425c5fa142}, !- Space or SpaceType Name
  {51e9a1c3-8c9a-435c-b11f-0e5eabb999d2}, !- Schedule Name
  407.75588537061,                        !- Effective Air Leakage Area {cm2}
  0.000129147378584692,                   !- Stack Coefficient
  4.38082605935681e-05;                   !- Wind Coefficient

OS:SpaceInfiltration:EffectiveLeakageArea,
  {eaf811e0-4e55-449b-b7e6-82b0a0c0a3d6}, !- Handle
  infil|attic - vented 1,                 !- Name
  {93f9f81c-1241-47c4-9d71-245d70c2ba24}, !- Space or SpaceType Name
  {51e9a1c3-8c9a-435c-b11f-0e5eabb999d2}, !- Schedule Name
  4694.2308179712,                        !- Effective Air Leakage Area {cm2}
  0.000432075314244344,                   !- Stack Coefficient
  3.90119201087403e-05;                   !- Wind Coefficient

OS:Schedule:Constant,
  {7c11f6c6-a2b0-44a3-a7c8-7493eaf02c87}, !- Handle
  mech vent house fan schedule,           !- Name
  {9cabf0bc-e716-459f-b1a2-ebe6859350bd}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ElectricEquipment:Definition,
  {71d74b20-ca14-4433-8d8a-0ab052f1de94}, !- Handle
  mech vent house fan,                    !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:ElectricEquipment,
  {f87d75a1-f19a-4597-a5fc-ca0e59548c4e}, !- Handle
  mech vent house fan,                    !- Name
  {71d74b20-ca14-4433-8d8a-0ab052f1de94}, !- Electric Equipment Definition Name
  {37fdce6b-a478-4031-93b8-8a141c7e6e75}, !- Space or SpaceType Name
  {7c11f6c6-a2b0-44a3-a7c8-7493eaf02c87}, !- Schedule Name
  ,                                       !- Multiplier
  mech vent;                              !- End-Use Subcategory

OS:Schedule:Constant,
  {37ace22b-5ca8-4066-9612-8585cbfea9b3}, !- Handle
  mech vent house fan cfis schedule,      !- Name
  {9cabf0bc-e716-459f-b1a2-ebe6859350bd}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ElectricEquipment:Definition,
  {35199804-70d1-44ef-8544-d908a785b2a0}, !- Handle
  mech vent house fan cfis,               !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {84d1b502-b78a-4617-b7f8-acba4f66c8d2}, !- Handle
  mech vent house fan cfis,               !- Name
  {35199804-70d1-44ef-8544-d908a785b2a0}, !- Electric Equipment Definition Name
  {37fdce6b-a478-4031-93b8-8a141c7e6e75}, !- Space or SpaceType Name
  {37ace22b-5ca8-4066-9612-8585cbfea9b3}, !- Schedule Name
  ,                                       !- Multiplier
  mech vent;                              !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {8b2d70ee-caaa-4ab6-823e-1ea977cbfd36}, !- Handle
  mech_vent_house_fan_cfis_act,           !- Name
  {84d1b502-b78a-4617-b7f8-acba4f66c8d2}, !- Actuated Component Name
  ElectricEquipment,                      !- Actuated Component Type
  Electricity Rate,                       !- Actuated Component Control Type
  {37fdce6b-a478-4031-93b8-8a141c7e6e75}; !- Zone or Space Name

OS:SpaceInfiltration:DesignFlowRate,
  {88390cc5-af02-4ad0-a06e-173fae888f8b}, !- Handle
  infil flow,                             !- Name
  {37fdce6b-a478-4031-93b8-8a141c7e6e75}, !- Space or SpaceType Name
  {51e9a1c3-8c9a-435c-b11f-0e5eabb999d2}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:EnergyManagementSystem:Actuator,
  {51bc5b57-fd1e-4f21-a139-1914da5398ad}, !- Handle
  infil_flow_act,                         !- Name
  {88390cc5-af02-4ad0-a06e-173fae888f8b}, !- Actuated Component Name
  Zone Infiltration,                      !- Actuated Component Type
  Air Exchange Flow Rate,                 !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:AdditionalProperties,
  {ed6c70fa-2c5a-43f2-b9d7-8b0cb31dcce2}, !- Handle
  {88390cc5-af02-4ad0-a06e-173fae888f8b}, !- Object Name
  ObjectType,                             !- Feature Name 1
  String,                                 !- Feature Data Type 1
  infil;                                  !- Feature Value 1

OS:EnergyManagementSystem:Program,
  {2bbf3942-4a1a-48cb-903a-f1f8a0aa105e}, !- Handle
  infil_program,                          !- Name
  Set p_m = 0.14,                         !- Program Line 1
  Set p_s = 0.22,                         !- Program Line 2
  Set s_m = 270,                          !- Program Line 3
  Set s_s = 370,                          !- Program Line 4
  Set z_m = 9.99744,                      !- Program Line 5
  Set z_s = 2.4384,                       !- Program Line 6
  Set f_t = (((s_m/z_m)^p_m)*((z_s/s_s)^p_s)), !- Program Line 7
  Set Tdiff = tin_s-tout_s,               !- Program Line 8
  Set dT = @Abs Tdiff,                    !- Program Line 9
  Set c = 0.1821,                         !- Program Line 10
  Set Cs = 0.0562,                        !- Program Line 11
  Set Cw = 0.1613,                        !- Program Line 12
  Set n = 0.65,                           !- Program Line 13
  Set sft = (f_t*0.5),                    !- Program Line 14
  Set temp1 = ((c*Cw)*((sft*site_vw_s)^(2*n)))^2, !- Program Line 15
  Set Qinf = (((c*Cs*(dT^n))^2)+temp1)^0.5, !- Program Line 16
  Set Qinf = (@Max Qinf 0),               !- Program Line 17
  Set mech_vent_house_fan_sensible_load_equip_act = 0.0, !- Program Line 18
  Set mech_vent_house_fan_latent_load_equip_act = 0.0, !- Program Line 19
  Set OASupInPb = out_pb_s,               !- Program Line 20
  Set OASupInTemp = tout_s,               !- Program Line 21
  Set OASupInW = out_wt_s,                !- Program Line 22
  Set OASupRho = (@RhoAirFnPbTdbW OASupInPb OASupInTemp OASupInW), !- Program Line 23
  Set OASupCp = (@CpAirFnW OASupInW),     !- Program Line 24
  Set OASupInEnth = (@HFnTdbW OASupInTemp OASupInW), !- Program Line 25
  Set ZoneTemp = tin_s,                   !- Program Line 26
  Set ZoneW = win_s,                      !- Program Line 27
  Set ZoneCp = (@CpAirFnW ZoneW),         !- Program Line 28
  Set ZoneAirEnth = (@HFnTdbW ZoneTemp ZoneW), !- Program Line 29
  Set mech_vent_house_fan_cfis_act = 0.0, !- Program Line 30
  Set QWHV_cfis_sup = 0.0,                !- Program Line 31
  Set QWHV_cfis_suppl_sup = 0.0,          !- Program Line 32
  Set QWHV_cfis_suppl_exh = 0.0,          !- Program Line 33
  Set Qrange = 0,                         !- Program Line 34
  Set Qrange = Qrange + 0.04719 * mech_vent_range_fan_0_sch_s, !- Program Line 35
  Set Qbath = 0,                          !- Program Line 36
  Set Qbath = Qbath + 0.0236 * mech_vent_bath_fan_0_sch_s, !- Program Line 37
  Set Qdryer = 0,                         !- Program Line 38
  Set Qdryer = Qdryer + 0.15994 * clothes_dryer_exhaust_0_sch_s, !- Program Line 39
  Set QWHV_sup = 0.0,                     !- Program Line 40
  Set QWHV_exh = 0.0,                     !- Program Line 41
  Set Qexhaust = Qrange + Qbath + Qdryer + QWHV_exh + QWHV_cfis_suppl_exh, !- Program Line 42
  Set Qsupply = QWHV_sup + QWHV_cfis_sup + QWHV_cfis_suppl_sup, !- Program Line 43
  Set Qfan = (@Max Qexhaust Qsupply),     !- Program Line 44
  If Qfan > 0,                            !- Program Line 45
  Set Qavg = ((Qexhaust + Qsupply) / 2.0), !- Program Line 46
  If ((@Abs (Qexhaust - Qavg)) / Qavg) <= 0.1, !- Program Line 47
  Set phi = 1,                            !- Program Line 48
  Else,                                   !- Program Line 49
  Set phi = (Qinf / (Qinf + Qfan)),       !- Program Line 50
  EndIf,                                  !- Program Line 51
  Set Qinf_adj = phi * Qinf,              !- Program Line 52
  Else,                                   !- Program Line 53
  Set Qinf_adj = Qinf,                    !- Program Line 54
  EndIf,                                  !- Program Line 55
  Set infil_flow_act = Qinf_adj,          !- Program Line 56
  Set Qload = Qfan,                       !- Program Line 57
  Set Effectiveness_Sens = 0.0,           !- Program Line 58
  Set Effectiveness_Lat = 0.0,            !- Program Line 59
  Set Fan_MFR = Qload * OASupRho,         !- Program Line 60
  Set ZoneInEnth = OASupInEnth,           !- Program Line 61
  Set ZoneInTemp = OASupInTemp,           !- Program Line 62
  Set FanTotalToCond = Fan_MFR * (ZoneInEnth - ZoneAirEnth), !- Program Line 63
  Set FanSensToCond = Fan_MFR * ZoneCp * (ZoneInTemp - ZoneTemp), !- Program Line 64
  Set FanLatToCond = FanTotalToCond - FanSensToCond, !- Program Line 65
  Set mech_vent_house_fan_sensible_load_equip_act = mech_vent_house_fan_sensible_load_equip_act + FanSensToCond, !- Program Line 66
  Set mech_vent_house_fan_latent_load_equip_act = mech_vent_house_fan_latent_load_equip_act + FanLatToCond; !- Program Line 67

OS:AdditionalProperties,
  {746bc8ff-4b7e-44bd-8fc9-10b1866f44cb}, !- Handle
  {2bbf3942-4a1a-48cb-903a-f1f8a0aa105e}, !- Object Name
  ObjectType,                             !- Feature Name 1
  String,                                 !- Feature Data Type 1
  infil;                                  !- Feature Value 1

OS:OtherEquipment:Definition,
  {80f1da01-7554-4da0-90ec-7185a7b34cc6}, !- Handle
  mech vent house fan sensible load equip, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:OtherEquipment,
  {015d0d02-df79-4218-89bd-7cebaa46ea73}, !- Handle
  mech vent house fan sensible load equip, !- Name
  {80f1da01-7554-4da0-90ec-7185a7b34cc6}, !- Other Equipment Definition Name
  {37fdce6b-a478-4031-93b8-8a141c7e6e75}, !- Space or SpaceType Name
  {51e9a1c3-8c9a-435c-b11f-0e5eabb999d2}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  mech vent house fan;                    !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {99f49ad7-76d2-41f1-a506-696791d3e8a1}, !- Handle
  mech_vent_house_fan_sensible_load_equip_act, !- Name
  {015d0d02-df79-4218-89bd-7cebaa46ea73}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level,                            !- Actuated Component Control Type
  {37fdce6b-a478-4031-93b8-8a141c7e6e75}; !- Zone or Space Name

OS:OtherEquipment:Definition,
  {caf268ba-d207-4096-82aa-c304b857fda8}, !- Handle
  mech vent house fan latent load equip,  !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  1,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:OtherEquipment,
  {6374efbd-90a4-474d-b690-007823cfc6cd}, !- Handle
  mech vent house fan latent load equip,  !- Name
  {caf268ba-d207-4096-82aa-c304b857fda8}, !- Other Equipment Definition Name
  {37fdce6b-a478-4031-93b8-8a141c7e6e75}, !- Space or SpaceType Name
  {51e9a1c3-8c9a-435c-b11f-0e5eabb999d2}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  mech vent house fan;                    !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {deb0588d-5619-4a0e-b612-629106db8b6d}, !- Handle
  mech_vent_house_fan_latent_load_equip_act, !- Name
  {6374efbd-90a4-474d-b690-007823cfc6cd}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level,                            !- Actuated Component Control Type
  {37fdce6b-a478-4031-93b8-8a141c7e6e75}; !- Zone or Space Name

OS:Schedule:Ruleset,
  {a5c95cb6-7711-4326-b437-ddf00bc81410}, !- Handle
  mech vent range fan 0 schedule,         !- Name
  {9cabf0bc-e716-459f-b1a2-ebe6859350bd}, !- Schedule Type Limits Name
  {763586e6-03e1-4db0-8765-4e1f629f2aed}; !- Default Day Schedule Name

OS:Schedule:Day,
  {763586e6-03e1-4db0-8765-4e1f629f2aed}, !- Handle
  mech vent range fan 0 schedule default day, !- Name
  {9cabf0bc-e716-459f-b1a2-ebe6859350bd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {917e919d-f823-45a1-b447-cc5b039eeb51}, !- Handle
  mech vent range fan 0 schedule allday ruleset1, !- Name
  {a5c95cb6-7711-4326-b437-ddf00bc81410}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {38a61357-2b05-4d30-92f4-a0b08db0bf5e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {38a61357-2b05-4d30-92f4-a0b08db0bf5e}, !- Handle
  mech vent range fan 0 schedule allday1, !- Name
  {9cabf0bc-e716-459f-b1a2-ebe6859350bd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  20,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:EnergyManagementSystem:Sensor,
  {5afc797e-434a-4b54-9de5-1a81479e70f4}, !- Handle
  mech_vent_range_fan_0_sch_s,            !- Name
  mech vent range fan 0 schedule,         !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:ElectricEquipment:Definition,
  {0fca56b5-7041-40e1-a5d9-15dd4775f132}, !- Handle
  mech vent range fan 0,                  !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  30,                                     !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:ElectricEquipment,
  {51afa927-0f02-4dd3-a1e8-ded2053397d7}, !- Handle
  mech vent range fan 0,                  !- Name
  {0fca56b5-7041-40e1-a5d9-15dd4775f132}, !- Electric Equipment Definition Name
  {37fdce6b-a478-4031-93b8-8a141c7e6e75}, !- Space or SpaceType Name
  {a5c95cb6-7711-4326-b437-ddf00bc81410}, !- Schedule Name
  ,                                       !- Multiplier
  mech vent;                              !- End-Use Subcategory

OS:Schedule:Ruleset,
  {ec016326-270c-417f-823d-34ceab50d1ca}, !- Handle
  mech vent bath fan 0 schedule,          !- Name
  {9cabf0bc-e716-459f-b1a2-ebe6859350bd}, !- Schedule Type Limits Name
  {fd96f5f6-5b31-44b4-aa3c-9cd4e2aeee58}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fd96f5f6-5b31-44b4-aa3c-9cd4e2aeee58}, !- Handle
  mech vent bath fan 0 schedule default day, !- Name
  {9cabf0bc-e716-459f-b1a2-ebe6859350bd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {52eac0c4-4429-44e0-9925-844b7adf05ef}, !- Handle
  mech vent bath fan 0 schedule allday ruleset1, !- Name
  {ec016326-270c-417f-823d-34ceab50d1ca}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d5bef09e-e555-4086-858e-f3c5f51690ab}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d5bef09e-e555-4086-858e-f3c5f51690ab}, !- Handle
  mech vent bath fan 0 schedule allday1,  !- Name
  {9cabf0bc-e716-459f-b1a2-ebe6859350bd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:EnergyManagementSystem:Sensor,
  {3f3c3889-8a61-438c-b3e5-8bb64574e44b}, !- Handle
  mech_vent_bath_fan_0_sch_s,             !- Name
  mech vent bath fan 0 schedule,          !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:ElectricEquipment:Definition,
  {e3cc100b-38e2-4ed5-b051-1b93aee84a21}, !- Handle
  mech vent bath fan 0,                   !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  15,                                     !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:ElectricEquipment,
  {eb918bac-1cc2-4f67-8fc8-34d10e92b9e7}, !- Handle
  mech vent bath fan 0,                   !- Name
  {e3cc100b-38e2-4ed5-b051-1b93aee84a21}, !- Electric Equipment Definition Name
  {37fdce6b-a478-4031-93b8-8a141c7e6e75}, !- Space or SpaceType Name
  {ec016326-270c-417f-823d-34ceab50d1ca}, !- Schedule Name
  ,                                       !- Multiplier
  mech vent;                              !- End-Use Subcategory

OS:EnergyManagementSystem:Sensor,
  {46671c91-754f-41d5-b83a-6b173813f88d}, !- Handle
  clothes_dryer_exhaust_0_sch_s,          !- Name
  clothes_dryer,                          !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:OutputVariable,
  {e2fc1d02-8637-4028-becd-9110c0c5f4f3}, !- Handle
  Qfan_timeseries_outvar,                 !- Name
  Qfan,                                   !- EMS Variable Name
  Averaged,                               !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  {2bbf3942-4a1a-48cb-903a-f1f8a0aa105e}, !- EMS Program or Subroutine Name
  m^/s;                                   !- Units

OS:EnergyManagementSystem:OutputVariable,
  {562cf53a-6b98-4e5b-a3c6-fa4f4ef08c89}, !- Handle
  infil_flow_act_timeseries_outvar,       !- Name
  infil_flow_act,                         !- EMS Variable Name
  Averaged,                               !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  {2bbf3942-4a1a-48cb-903a-f1f8a0aa105e}, !- EMS Program or Subroutine Name
  m^/s;                                   !- Units

OS:EnergyManagementSystem:ProgramCallingManager,
  {f375c208-eb51-4c90-8fbc-38758e78adee}, !- Handle
  infil_program calling manager,          !- Name
  BeginZoneTimestepAfterInitHeatBalance,  !- EnergyPlus Model Calling Point
  {2bbf3942-4a1a-48cb-903a-f1f8a0aa105e}; !- Program Name 1

OS:BuildingUnit,
  {5d48a6c2-632a-4140-8a2e-04d0b735eba9}, !- Handle
  Building Unit 1,                        !- Name
  ,                                       !- Rendering Color
  ;                                       !- Building Unit Type

OS:AdditionalProperties,
  {260e9712-ac37-4d2e-a729-1b69abc4b65f}, !- Handle
  {5d48a6c2-632a-4140-8a2e-04d0b735eba9}, !- Object Name
  unit_num,                               !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:AdditionalProperties,
  {513ef57d-e300-4b66-bccc-f260b557f834}, !- Handle
  {ae90bb04-7edd-43d1-8ad9-f3d1d0562e00}; !- Object Name

OS:EnergyManagementSystem:Sensor,
  {f57dedad-8fbe-4436-847d-b03112404e4c}, !- Handle
  zone_htg_unmet_s,                       !- Name
  conditioned space,                      !- Output Variable or Output Meter Index Key Name
  Zone Heating Setpoint Not Met Time;     !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {b9563aca-168e-486b-b57b-275ee2e4e958}, !- Handle
  zone_clg_unmet_s,                       !- Name
  conditioned space,                      !- Output Variable or Output Meter Index Key Name
  Zone Cooling Setpoint Not Met Time;     !- Output Variable or Output Meter Name

OS:AdditionalProperties,
  {1bae1954-7e95-4fcb-9507-417f50cbecf2}, !- Handle
  {b9563aca-168e-486b-b57b-275ee2e4e958}; !- Object Name

OS:AdditionalProperties,
  {368f3b9d-6523-4e19-be22-67153e328481}, !- Handle
  {cfa6da50-c4c8-42f9-99ac-3783d37a60a8}; !- Object Name

OS:AdditionalProperties,
  {52a451a1-fdd6-408e-815b-f12b1e70f53a}, !- Handle
  {bdd34d29-20bf-455c-983b-5ed2829869f9}; !- Object Name

OS:AdditionalProperties,
  {3085c977-fc0b-44a7-a371-0b18e7abdccf}, !- Handle
  {c68ac8f6-7c5e-4976-94e9-6d1da0e74238}; !- Object Name

OS:AdditionalProperties,
  {4f508d07-b905-478c-8e59-974441f41e7d}, !- Handle
  {e8e4a6f8-4ac6-4b4f-99ac-8d812c8a7cbd}; !- Object Name

OS:AdditionalProperties,
  {8fa9643d-15f8-4a38-8799-34180b199d97}, !- Handle
  {5393231b-e7c3-4808-a4be-632416323064}; !- Object Name

OS:AdditionalProperties,
  {74caf344-ecdb-471f-8e43-aaebf04f0167}, !- Handle
  {1ee836e6-4076-4e82-995b-e905a30df896}; !- Object Name

OS:AdditionalProperties,
  {4e291f40-583b-4c00-96fe-06d5f5854b35}, !- Handle
  {cb6cb511-2002-4679-a39b-2e9b56e2e9c2}; !- Object Name

OS:AdditionalProperties,
  {1db92528-536b-42d9-8773-0dcf3da507cf}, !- Handle
  {3f3c3889-8a61-438c-b3e5-8bb64574e44b}; !- Object Name

OS:AdditionalProperties,
  {8afb9e4e-0b59-47b7-a019-c98ff3ee3612}, !- Handle
  {bd96131e-8797-4078-a2ff-33d5105609bf}; !- Object Name

OS:AdditionalProperties,
  {eb7c8ca8-5560-4264-b01e-87215f18a11a}, !- Handle
  {dc3b6207-2db2-44bc-acbc-59c10bbf5e9b}; !- Object Name

OS:AdditionalProperties,
  {0cd6f9cb-f728-498b-8fc6-c6973692e1db}, !- Handle
  {12301b54-872b-4cef-9a13-029fda669b54}; !- Object Name

OS:AdditionalProperties,
  {76a4880f-1ec5-4978-a760-9c8861c18af7}, !- Handle
  {ed8e5390-f87d-49d1-8973-ffd4522f45bc}; !- Object Name

OS:AdditionalProperties,
  {32cbf63d-8099-40d1-b510-059040a1cae0}, !- Handle
  {2f68f1d4-966b-4386-a923-3279c0512036}; !- Object Name

OS:AdditionalProperties,
  {059e2676-0f29-4b40-a216-f5f465a8af4f}, !- Handle
  {349d777d-406e-4803-96ca-201bc6f18699}; !- Object Name

OS:AdditionalProperties,
  {6d6ab68d-81b2-4941-91fd-d63cc0c5d0b5}, !- Handle
  {f57dedad-8fbe-4436-847d-b03112404e4c}; !- Object Name

OS:AdditionalProperties,
  {1ad84773-fb06-41f5-9a0e-5c03926b299d}, !- Handle
  {384ccbb7-d0fd-457d-8924-2e5f0337779d}; !- Object Name

OS:AdditionalProperties,
  {c977fdf6-15f7-4aa9-96b4-d0c4dd72c793}, !- Handle
  {6342746f-05de-4a7f-8c0b-629ba301f06d}; !- Object Name

OS:AdditionalProperties,
  {4d959ca8-99ed-4e26-9192-3d02b108a01c}, !- Handle
  {d0d0a720-9a80-4625-909f-6c95ebd9eaff}; !- Object Name

OS:AdditionalProperties,
  {667dfaea-1a98-424c-a99b-4308f0167a21}, !- Handle
  {91b4faca-8c89-44cd-8b95-3113bd980ae7}; !- Object Name

OS:AdditionalProperties,
  {c9061030-c254-4be3-886b-fac5dff2e6da}, !- Handle
  {d65b0d75-621f-45fa-8bf1-e58d3925a989}; !- Object Name

OS:AdditionalProperties,
  {4a6c1c58-7f3e-423c-9d0f-ead04717e4d1}, !- Handle
  {b0e9950a-a484-4da6-a69f-45f7c4501b9e}; !- Object Name

OS:AdditionalProperties,
  {d14a2b0b-2a09-4b63-8363-c44aab41733a}, !- Handle
  {46671c91-754f-41d5-b83a-6b173813f88d}; !- Object Name

OS:AdditionalProperties,
  {a0940241-1117-459f-af49-ac37e88facb0}, !- Handle
  {429ec5f2-b1ef-42ed-86d8-86ea281a8a89}; !- Object Name

OS:AdditionalProperties,
  {78332b85-11f9-410a-87ca-c769672cd39a}, !- Handle
  {045b567f-9296-4bbc-81b4-3eaa5c7c9f83}; !- Object Name

OS:AdditionalProperties,
  {7d9d9f5e-c685-4fa5-b699-73c87cf12fc0}, !- Handle
  {3311a7d5-9961-47be-9660-4f5fd6d29284}; !- Object Name

OS:AdditionalProperties,
  {5a27cb85-904f-4b5c-bcce-0a7de654ecac}, !- Handle
  {5afc797e-434a-4b54-9de5-1a81479e70f4}; !- Object Name

OS:AdditionalProperties,
  {8cc27648-d7ea-44e8-a8d5-7573eab5512f}, !- Handle
  {e4c9a2f5-4d45-4d2a-a99d-952c41fd03f7}; !- Object Name

OS:AdditionalProperties,
  {25c9a2e4-4814-4e9c-9268-608e7703b256}, !- Handle
  {cf76b2fb-3e02-4bf0-9b0f-431bdeab560b}; !- Object Name

OS:AdditionalProperties,
  {64572373-43c6-459e-b361-124d140203ad}, !- Handle
  {0991f120-93b8-4ad7-9bd4-b32897bbf19c}; !- Object Name

OS:AdditionalProperties,
  {9859e08c-4e13-481f-9d50-c602dc4fe428}, !- Handle
  {4bb0eaba-cac4-4c83-a024-c1c0f432f7dd}; !- Object Name

OS:EnergyManagementSystem:Program,
  {848d53fe-a894-4e39-a3d8-cd40936df6d2}, !- Handle
  unmet_hours_program,                    !- Name
  Set htg_unmet_hours = 0,                !- Program Line 1
  Set clg_unmet_hours = 0,                !- Program Line 2
  If ((DayOfYear >= 1) && (DayOfYear <= 365)), !- Program Line 3
  If zone_htg_unmet_s > htg_unmet_hours,  !- Program Line 4
  Set htg_unmet_hours = zone_htg_unmet_s, !- Program Line 5
  EndIf,                                  !- Program Line 6
  EndIf,                                  !- Program Line 7
  If ((DayOfYear >= 1) && (DayOfYear <= 365)), !- Program Line 8
  If zone_clg_unmet_s > clg_unmet_hours,  !- Program Line 9
  Set clg_unmet_hours = zone_clg_unmet_s, !- Program Line 10
  EndIf,                                  !- Program Line 11
  EndIf;                                  !- Program Line 12

OS:AdditionalProperties,
  {16066bb5-ad11-48b9-9bf4-5bd7deb79ac8}, !- Handle
  {848d53fe-a894-4e39-a3d8-cd40936df6d2}, !- Object Name
  ObjectType,                             !- Feature Name 1
  String,                                 !- Feature Data Type 1
  unmet hours program;                    !- Feature Value 1

OS:EnergyManagementSystem:ProgramCallingManager,
  {5674998f-fd10-4abe-9703-4624498f0874}, !- Handle
  unmet_hours_program calling manager,    !- Name
  EndOfZoneTimestepBeforeZoneReporting,   !- EnergyPlus Model Calling Point
  {848d53fe-a894-4e39-a3d8-cd40936df6d2}; !- Program Name 1

OS:EnergyManagementSystem:Sensor,
  {2711c959-a620-4654-878d-35c6601a2d9f}, !- Handle
  htg_load_cond,                          !- Name
  ,                                       !- Output Variable or Output Meter Index Key Name
  Heating:EnergyTransfer:Zone:CONDITIONED SPACE; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {32c54bac-1b32-444a-9c8b-22825fff1a1c}, !- Handle
  clg_load_cond,                          !- Name
  ,                                       !- Output Variable or Output Meter Index Key Name
  Cooling:EnergyTransfer:Zone:CONDITIONED SPACE; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {90bc1a6c-35a6-48ea-bfa5-903de4cebf62}, !- Handle
  htg_load_duct,                          !- Name
  ,                                       !- Output Variable or Output Meter Index Key Name
  Heating:EnergyTransfer:Zone:CENTRAL AC AIRLOOP RET AIR ZONE; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {12de02c0-0e17-45aa-8e8e-60d9253f6f10}, !- Handle
  clg_load_duct,                          !- Name
  ,                                       !- Output Variable or Output Meter Index Key Name
  Cooling:EnergyTransfer:Zone:CENTRAL AC AIRLOOP RET AIR ZONE; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Program,
  {4e9cdca3-fbb6-420a-b8a2-1f8446a4b262}, !- Handle
  total_loads_program,                    !- Name
  Set loads_htg_tot = 0,                  !- Program Line 1
  Set loads_clg_tot = 0,                  !- Program Line 2
  If htg_load_cond > 0,                   !- Program Line 3
  Set loads_htg_tot = loads_htg_tot + (htg_load_cond - clg_load_cond) * 1.0, !- Program Line 4
  Set loads_htg_tot = loads_htg_tot + (htg_load_duct - clg_load_duct) * 1.0, !- Program Line 5
  EndIf,                                  !- Program Line 6
  If clg_load_cond > 0,                   !- Program Line 7
  Set loads_clg_tot = loads_clg_tot + (clg_load_cond - htg_load_cond) * 1.0, !- Program Line 8
  Set loads_clg_tot = loads_clg_tot + (clg_load_duct - htg_load_duct) * 1.0, !- Program Line 9
  EndIf;                                  !- Program Line 10

OS:AdditionalProperties,
  {9304210d-3ce2-4150-a616-7045af0305a0}, !- Handle
  {4e9cdca3-fbb6-420a-b8a2-1f8446a4b262}, !- Object Name
  ObjectType,                             !- Feature Name 1
  String,                                 !- Feature Data Type 1
  total loads program;                    !- Feature Value 1

OS:EnergyManagementSystem:ProgramCallingManager,
  {2430bb3d-0520-4ac8-a8e9-f52430daeb20}, !- Handle
  total_loads_program calling manager,    !- Name
  EndOfZoneTimestepAfterZoneReporting,    !- EnergyPlus Model Calling Point
  {4e9cdca3-fbb6-420a-b8a2-1f8446a4b262}; !- Program Name 1

OS:Output:JSON,
  {fd938885-c7b6-4c93-ae1a-6d78603eb099}, !- Handle
  TimeSeriesAndTabular,                   !- Option Type
  No,                                     !- Output JSON
  No,                                     !- Output CBOR
  Yes;                                    !- Output MessagePack

OS:OutputControl:Files,
  {2b8076e7-87ab-4c92-b5a6-dce5a37fe7eb}, !- Handle
  No,                                     !- Output CSV
  No,                                     !- Output MTR
  No,                                     !- Output ESO
  No,                                     !- Output EIO
  Yes,                                    !- Output Tabular
  No,                                     !- Output SQLite
  Yes,                                    !- Output JSON
  No,                                     !- Output AUDIT
  Yes,                                    !- Output Zone Sizing
  Yes,                                    !- Output System Sizing
  Yes,                                    !- Output DXF
  No,                                     !- Output BND
  No,                                     !- Output RDD
  No,                                     !- Output MDD
  No,                                     !- Output MTD
  No,                                     !- Output SHD
  Yes,                                    !- Output DFS
  Yes,                                    !- Output GLHE
  Yes,                                    !- Output DelightIn
  Yes,                                    !- Output DelightELdmp
  Yes,                                    !- Output DelightDFdmp
  Yes,                                    !- Output EDD
  Yes,                                    !- Output DBG
  No,                                     !- Output PerfLog
  Yes,                                    !- Output SLN
  Yes,                                    !- Output SCI
  Yes,                                    !- Output WRL
  Yes,                                    !- Output Screen
  Yes,                                    !- Output ExtShd
  Yes;                                    !- Output Tarcog

OS:Building,
  {d834a17e-4946-40fc-a876-0d8f8ec733bc}, !- Handle
  Building 1,                             !- Name
  ,                                       !- Building Sector Type
  ,                                       !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ;                                       !- Default Schedule Set Name

OS:AdditionalProperties,
  {694689d8-37ab-4ba6-8c45-bf53e12ff5ae}, !- Handle
  {d834a17e-4946-40fc-a876-0d8f8ec733bc}, !- Object Name
  hpxml_path,                             !- Feature Name 1
  String,                                 !- Feature Data Type 1
  /var/simdata/openstudio/run/home.xml,   !- Feature Value 1
  hpxml_defaults_path,                    !- Feature Name 2
  String,                                 !- Feature Data Type 2
  /var/simdata/openstudio/run/in.xml,     !- Feature Value 2
  building_id,                            !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  emissions_scenario_names,               !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ["LRMER_LowRECost_15"&#44 "LRMER_MidCase_15"&#44 "LRMER_HighRECost_15"&#44 "LRMER_MidCase_25"], !- Feature Value 4
  emissions_scenario_types,               !- Feature Name 5
  String,                                 !- Feature Data Type 5
  ["CO2e"&#44 "CO2e"&#44 "CO2e"&#44 "CO2e"], !- Feature Value 5
  heated_zones,                           !- Feature Name 6
  String,                                 !- Feature Data Type 6
  ["conditioned space"],                  !- Feature Value 6
  cooled_zones,                           !- Feature Name 7
  String,                                 !- Feature Data Type 7
  ["conditioned space"],                  !- Feature Value 7
  is_southern_hemisphere,                 !- Feature Name 8
  Boolean,                                !- Feature Data Type 8
  false;                                  !- Feature Value 8

