
OS:Version,
  {0577ef35-f59d-407b-aa19-353fe28d8cb0}, !- Handle
  3.7.0;                                  !- Version Identifier

OS:WeatherFile,
  {71ff5c2e-f46e-44be-a0a1-7955bbe500fc}, !- Handle
  Tallahassee Regional Ap  Isis,          !- City
  FL,                                     !- State Province Region
  USA,                                    !- Country
  TMY3,                                   !- Data Source
  722140,                                 !- WMO Number
  30.38,                                  !- Latitude {deg}
  -84.37,                                 !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  21,                                     !- Elevation {m}
  /weather/G1300870.epw,                  !- Url
  BA4BE2F9,                               !- Checksum
  ,                                       !- Start Date Actual Year
  Sunday;                                 !- Start Day of Week

OS:YearDescription,
  {03d10daa-ac9e-48b1-a537-f1b0b5f214c8}, !- Handle
  2018,                                   !- Calendar Year
  ,                                       !- Day of Week for Start Day
  ;                                       !- Is Leap Year

OS:Site,
  {6badeb55-7134-48fa-811c-922187fbd412}, !- Handle
  Tallahassee Regional Ap  Isis_FL_USA,   !- Name
  30.38,                                  !- Latitude {deg}
  -84.37,                                 !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  21,                                     !- Elevation {m}
  Suburbs;                                !- Terrain

OS:RunPeriodControl:DaylightSavingTime,
  {bd5dfd63-4455-4ea0-bd0b-131234bfb5eb}, !- Handle
  Mar 12,                                 !- Start Date
  Nov 5;                                  !- End Date

OS:Site:GroundTemperature:Shallow,
  {ef196a6e-01ea-4c19-83a5-998d58a663d2}, !- Handle
  16.3546663980125,                       !- January Surface Ground Temperature {C}
  15.0592964613324,                       !- February Surface Ground Temperature {C}
  14.9555585913301,                       !- March Surface Ground Temperature {C}
  15.5702778150259,                       !- April Surface Ground Temperature {C}
  18.038032949685,                        !- May Surface Ground Temperature {C}
  20.49429223405,                         !- June Surface Ground Temperature {C}
  22.6237377606621,                       !- July Surface Ground Temperature {C}
  23.9726891291255,                       !- August Surface Ground Temperature {C}
  24.0872899571397,                       !- September Surface Ground Temperature {C}
  22.9901447466756,                       !- October Surface Ground Temperature {C}
  20.9150013312211,                       !- November Surface Ground Temperature {C}
  18.5340900771804;                       !- December Surface Ground Temperature {C}

OS:SimulationControl,
  {76147e7e-9690-470d-a5c2-80b2b796ea4d}, !- Handle
  ,                                       !- Do Zone Sizing Calculation
  ,                                       !- Do System Sizing Calculation
  ,                                       !- Do Plant Sizing Calculation
  No;                                     !- Run Simulation for Sizing Periods

OS:Timestep,
  {b3b69a1f-a83e-40ca-8ccc-00f0465f6194}, !- Handle
  4;                                      !- Number of Timesteps per Hour

OS:ShadowCalculation,
  {1605a8c8-9725-4595-8798-4f5c72b7b19d}, !- Handle
  PolygonClipping,                        !- Shading Calculation Method
  ,                                       !- Shading Calculation Update Frequency Method
  20,                                     !- Shading Calculation Update Frequency
  200,                                    !- Maximum Figures in Shadow Overlap Calculations
  ,                                       !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  ,                                       !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

OS:SurfaceConvectionAlgorithm:Outside,
  {5d24e2ea-4280-48b3-a6c9-0dd177ed0803}, !- Handle
  DOE-2;                                  !- Algorithm

OS:SurfaceConvectionAlgorithm:Inside,
  {297db194-7d0f-4856-bba8-c22824b68cd7}, !- Handle
  TARP;                                   !- Algorithm

OS:ZoneCapacitanceMultiplier:ResearchSpecial,
  {06447bef-eda2-4237-a488-5cb64d5f12f7}, !- Handle
  1,                                      !- Temperature Capacity Multiplier
  15,                                     !- Humidity Capacity Multiplier
  ;                                       !- Carbon Dioxide Capacity Multiplier

OS:ConvergenceLimits,
  {0182fba1-e226-437b-bd14-e16b816b8ee2}, !- Handle
  0;                                      !- Minimum System Timestep {minutes}

OS:RunPeriod,
  {d9861b53-c8b3-4f11-ad97-8769d566b83d}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:PerformancePrecisionTradeoffs,
  {4080d3f8-8111-4132-85c6-04506d79e567}, !- Handle
  ,                                       !- Use Coil Direct Solutions
  CarrollMRT;                             !- Zone Radiant Exchange Algorithm

OS:ThermalZone,
  {927f2b87-db43-4e68-a935-b3cfb044bc34}, !- Handle
  conditioned space,                      !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  257.796571373568,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {27f783b3-48f0-48c0-98fb-30d8b71ce44a}, !- Zone Air Inlet Port List
  {a91c30c8-9d67-4e90-aad9-23d268de51aa}, !- Zone Air Exhaust Port List
  {7e5ec8bd-31f6-4756-a0f8-9d969c570ac0}, !- Zone Air Node Name
  {2cb6e95d-99f5-4920-9709-45f44811a324}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {c4df6eb5-45f5-43a1-86e6-0a43606ec37f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {76c52d3a-edd8-4350-925b-1e848995d32f}, !- Handle
  Node 1,                                 !- Name
  {7e5ec8bd-31f6-4756-a0f8-9d969c570ac0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7e5ec8bd-31f6-4756-a0f8-9d969c570ac0}, !- Handle
  {927f2b87-db43-4e68-a935-b3cfb044bc34}, !- Source Object
  11,                                     !- Outlet Port
  {76c52d3a-edd8-4350-925b-1e848995d32f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {27f783b3-48f0-48c0-98fb-30d8b71ce44a}, !- Handle
  {927f2b87-db43-4e68-a935-b3cfb044bc34}, !- HVAC Component
  {122f18c6-9971-4b3c-b653-ebf52df1c65c}; !- Port 1

OS:PortList,
  {a91c30c8-9d67-4e90-aad9-23d268de51aa}, !- Handle
  {927f2b87-db43-4e68-a935-b3cfb044bc34}; !- HVAC Component

OS:PortList,
  {2cb6e95d-99f5-4920-9709-45f44811a324}, !- Handle
  {927f2b87-db43-4e68-a935-b3cfb044bc34}, !- HVAC Component
  {fa8629ed-0be1-4b3b-8dd8-d6d13a2b76fd}; !- Port 1

OS:Sizing:Zone,
  {b7e89689-71eb-448c-9fa3-00e2279ef570}, !- Handle
  {927f2b87-db43-4e68-a935-b3cfb044bc34}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {c0986de5-6569-46f7-b7e5-58c6997fd584}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {927f2b87-db43-4e68-a935-b3cfb044bc34}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {7a44189f-a0de-42ad-b474-f4155e5745be}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {852de69a-6be3-4668-bab0-ff00eae4d986}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {a4c5df87-916e-4dea-a998-4aa77698e3f2}; !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:AdditionalProperties,
  {faa783a3-fea8-407d-81eb-b5d63255a417}, !- Handle
  {927f2b87-db43-4e68-a935-b3cfb044bc34}, !- Object Name
  ObjectType,                             !- Feature Name 1
  String,                                 !- Feature Data Type 1
  conditioned space;                      !- Feature Value 1

OS:Space,
  {4bf202ab-c2bd-4f6c-9d64-1baf4259056e}, !- Handle
  conditioned space 1,                    !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Building Story Name
  {927f2b87-db43-4e68-a935-b3cfb044bc34}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  {a0322ea1-d55e-47d0-b9f8-56794d60dd70}, !- Building Unit Name
  257.796571373568;                       !- Volume {m3}

OS:Schedule:Ruleset,
  {4b1e672b-5d63-417d-aa61-4ef5e65932e7}, !- Handle
  heating setpoint,                       !- Name
  {89049d91-b2f4-4347-9367-9e4b1471670f}, !- Schedule Type Limits Name
  {07baefe3-99ef-4b89-ac76-6057a5149b8c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {07baefe3-99ef-4b89-ac76-6057a5149b8c}, !- Handle
  heating setpoint default day,           !- Name
  {89049d91-b2f4-4347-9367-9e4b1471670f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d0652170-dd6c-4b6d-ae00-3e085a60d33b}, !- Handle
  heating setpoint allday ruleset1,       !- Name
  {4b1e672b-5d63-417d-aa61-4ef5e65932e7}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {bd279bc0-c357-4f37-b335-3455de9d6123}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {bd279bc0-c357-4f37-b335-3455de9d6123}, !- Handle
  heating setpoint allday1,               !- Name
  {89049d91-b2f4-4347-9367-9e4b1471670f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  23.8888888888889,                       !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  24.4444444444444,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  23.8888888888889;                       !- Value Until Time 3

OS:Schedule:Ruleset,
  {d1ca6a58-a99e-4b06-8b4e-46b57e49dc1f}, !- Handle
  cooling setpoint,                       !- Name
  {89049d91-b2f4-4347-9367-9e4b1471670f}, !- Schedule Type Limits Name
  {2ca7a920-51d8-42bd-ba16-b565a01e7cdc}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2ca7a920-51d8-42bd-ba16-b565a01e7cdc}, !- Handle
  cooling setpoint default day,           !- Name
  {89049d91-b2f4-4347-9367-9e4b1471670f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {49b8566c-1c14-452a-ae50-cc9faeebfa7c}, !- Handle
  cooling setpoint allday ruleset1,       !- Name
  {d1ca6a58-a99e-4b06-8b4e-46b57e49dc1f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {753bf11f-725c-4247-8346-62601c731bb9}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {753bf11f-725c-4247-8346-62601c731bb9}, !- Handle
  cooling setpoint allday1,               !- Name
  {89049d91-b2f4-4347-9367-9e4b1471670f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  23.8888888888889,                       !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  24.4444444444444,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  23.8888888888889;                       !- Value Until Time 3

OS:ThermostatSetpoint:DualSetpoint,
  {c4df6eb5-45f5-43a1-86e6-0a43606ec37f}, !- Handle
  conditioned space temperature setpoint, !- Name
  {4b1e672b-5d63-417d-aa61-4ef5e65932e7}, !- Heating Setpoint Temperature Schedule Name
  {d1ca6a58-a99e-4b06-8b4e-46b57e49dc1f}; !- Cooling Setpoint Temperature Schedule Name

OS:ScheduleTypeLimits,
  {89049d91-b2f4-4347-9367-9e4b1471670f}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Surface,
  {0956c74e-5d72-4090-a140-ff6b1753d1ea}, !- Handle
  Roof1,                                  !- Name
  RoofCeiling,                            !- Surface Type
  {dfee92ec-99d4-41e2-bf9e-07b1c350b711}, !- Construction Name
  {4bf202ab-c2bd-4f6c-9d64-1baf4259056e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.45584499566809e-07, 7.27061412536795, 2.4384, !- X,Y,Z Vertex 1 {m}
  -7.27061412536795, 1.45584500454987e-07, 2.4384, !- X,Y,Z Vertex 2 {m}
  -1.45584499566809e-07, -7.27061412536795, 2.4384, !- X,Y,Z Vertex 3 {m}
  7.27061412536795, -1.45584500454987e-07, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {b70cb480-7a62-43cf-963f-d121b5c7ee1a}, !- Handle
  {0956c74e-5d72-4090-a140-ff6b1753d1ea}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  33.734255586866006,                     !- Feature Value 1
  Width,                                  !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  33.734255586865999,                     !- Feature Value 2
  Azimuth,                                !- Feature Name 3
  Integer,                                !- Feature Data Type 3
  45,                                     !- Feature Value 3
  Tilt,                                   !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0,                                      !- Feature Value 4
  SurfaceType,                            !- Feature Name 5
  String,                                 !- Feature Data Type 5
  Roof;                                   !- Feature Value 5

OS:Material,
  {d5a62264-cf41-43df-84cd-e632b0bf9a16}, !- Handle
  asphalt or fiberglass shingles,         !- Name
  Rough,                                  !- Roughness
  0.00635,                                !- Thickness {m}
  0.162714,                               !- Conductivity {W/m-K}
  1121.4,                                 !- Density {kg/m3}
  1465.45,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.85,                                   !- Solar Absorptance
  0.85;                                   !- Visible Absorptance

OS:Material,
  {05e23732-89da-496c-84d7-ec74737fb68c}, !- Handle
  roof rigid ins,                         !- Name
  Rough,                                  !- Roughness
  0.103632,                               !- Thickness {m}
  0.029427,                               !- Conductivity {W/m-K}
  32.04,                                  !- Density {kg/m3}
  1214.23,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {aed98c8b-f1aa-4b9c-8f11-d7971498067a}, !- Handle
  osb sheathing 0.75 in.,                 !- Name
  Rough,                                  !- Roughness
  0.01905,                                !- Thickness {m}
  0.1154577,                              !- Conductivity {W/m-K}
  512.64,                                 !- Density {kg/m3}
  1214.23,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {36c30b45-84ac-47db-9a2f-9b1dd739241f}, !- Handle
  roof stud and cavity,                   !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  0.161865559604855,                      !- Conductivity {W/m-K}
  78.34581,                               !- Density {kg/m3}
  1123.46101114405,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {08e4b505-208c-41db-a479-6a79455d4752}, !- Handle
  gypsum board,                           !- Name
  Rough,                                  !- Roughness
  0.0127,                                 !- Thickness {m}
  0.1602906,                              !- Conductivity {W/m-K}
  801,                                    !- Density {kg/m3}
  837.4,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:Construction,
  {dfee92ec-99d4-41e2-bf9e-07b1c350b711}, !- Handle
  Roof1 construction,                     !- Name
  ,                                       !- Surface Rendering Name
  {d5a62264-cf41-43df-84cd-e632b0bf9a16}, !- Layer 1
  {05e23732-89da-496c-84d7-ec74737fb68c}, !- Layer 2
  {aed98c8b-f1aa-4b9c-8f11-d7971498067a}, !- Layer 3
  {36c30b45-84ac-47db-9a2f-9b1dd739241f}, !- Layer 4
  {08e4b505-208c-41db-a479-6a79455d4752}; !- Layer 5

OS:Surface,
  {73590e83-ea45-4dbb-8107-21b9736e696d}, !- Handle
  Wall1,                                  !- Name
  Wall,                                   !- Surface Type
  {2c4dcde9-c91b-4f76-8437-a30e1a6c37cf}, !- Construction Name
  {4bf202ab-c2bd-4f6c-9d64-1baf4259056e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.33130684289517, -5.67922979520721, 0, !- X,Y,Z Vertex 1 {m}
  7.33130684289517, -5.67922979520721, 2.4384, !- X,Y,Z Vertex 2 {m}
  2.88608015197577, -10.1244566641463, 2.4384, !- X,Y,Z Vertex 3 {m}
  2.88608015197577, -10.1244566641463, 0; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {1dc0104b-1d81-4394-bbb4-4a4413769478}, !- Handle
  {73590e83-ea45-4dbb-8107-21b9736e696d}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  20.625,                                 !- Feature Value 1
  Azimuth,                                !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  135,                                    !- Feature Value 2
  Tilt,                                   !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  90,                                     !- Feature Value 3
  SurfaceType,                            !- Feature Name 4
  String,                                 !- Feature Data Type 4
  Wall;                                   !- Feature Value 4

OS:Material,
  {07332529-30f3-44f5-8ec5-f1df748e15a0}, !- Handle
  wood siding,                            !- Name
  Rough,                                  !- Roughness
  0.0254,                                 !- Thickness {m}
  0.1024175,                              !- Conductivity {W/m-K}
  544.68,                                 !- Density {kg/m3}
  1172.36,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.85,                                   !- Solar Absorptance
  0.85;                                   !- Visible Absorptance

OS:Material,
  {24a11f5a-0558-4890-abc2-3702da17d631}, !- Handle
  osb sheathing 0.5 in.,                  !- Name
  Rough,                                  !- Roughness
  0.0127,                                 !- Thickness {m}
  0.1154577,                              !- Conductivity {W/m-K}
  512.64,                                 !- Density {kg/m3}
  1214.23,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {a977c7ef-789d-433c-9f80-c536b72f6120}, !- Handle
  wall stud and cavity,                   !- Name
  Rough,                                  !- Roughness
  0.1397,                                 !- Thickness {m}
  0.0951300644874275,                     !- Conductivity {W/m-K}
  139.0536,                               !- Density {kg/m3}
  1170.23755760369,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {2c4dcde9-c91b-4f76-8437-a30e1a6c37cf}, !- Handle
  Wall1 construction,                     !- Name
  ,                                       !- Surface Rendering Name
  {07332529-30f3-44f5-8ec5-f1df748e15a0}, !- Layer 1
  {24a11f5a-0558-4890-abc2-3702da17d631}, !- Layer 2
  {a977c7ef-789d-433c-9f80-c536b72f6120}, !- Layer 3
  {08e4b505-208c-41db-a479-6a79455d4752}; !- Layer 4

OS:Surface,
  {e94e7385-ef88-4e90-a0f3-13d1b8cb2bb8}, !- Handle
  Wall2,                                  !- Name
  Wall,                                   !- Surface Type
  {f967aae5-04dd-4ebd-8717-dc80bdb37a5a}, !- Construction Name
  {4bf202ab-c2bd-4f6c-9d64-1baf4259056e}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.25528401890729, -9.75525244152267, 0, !- X,Y,Z Vertex 1 {m}
  -3.25528401890729, -9.75525244152267, 2.4384, !- X,Y,Z Vertex 2 {m}
  -13.0105365687849, -5.42765415945112e-07, 2.4384, !- X,Y,Z Vertex 3 {m}
  -13.0105365687849, -5.42765415945112e-07, 0; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {d7bae29e-211c-4b33-93a6-c6d59064aad1}, !- Handle
  {e94e7385-ef88-4e90-a0f3-13d1b8cb2bb8}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  45.262500000000003,                     !- Feature Value 1
  Azimuth,                                !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  225,                                    !- Feature Value 2
  Tilt,                                   !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  90,                                     !- Feature Value 3
  SurfaceType,                            !- Feature Name 4
  String,                                 !- Feature Data Type 4
  Wall;                                   !- Feature Value 4

OS:Material,
  {c611c909-59f5-4957-a1d3-1f7539bb40ec}, !- Handle
  osb sheathing 0.5 in. 1,                !- Name
  Rough,                                  !- Roughness
  0.0127,                                 !- Thickness {m}
  0.1154577,                              !- Conductivity {W/m-K}
  512.64,                                 !- Density {kg/m3}
  1214.23;                                !- Specific Heat {J/kg-K}

OS:Material,
  {4f4ce9c5-7a7a-4ed8-b82e-b03c7fa524c7}, !- Handle
  wall stud and cavity 1,                 !- Name
  Rough,                                  !- Roughness
  0.1397,                                 !- Thickness {m}
  0.506836069164873,                      !- Conductivity {W/m-K}
  139.0536,                               !- Density {kg/m3}
  1170.23755760369,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {f967aae5-04dd-4ebd-8717-dc80bdb37a5a}, !- Handle
  Wall2 construction,                     !- Name
  ,                                       !- Surface Rendering Name
  {c611c909-59f5-4957-a1d3-1f7539bb40ec}, !- Layer 1
  {4f4ce9c5-7a7a-4ed8-b82e-b03c7fa524c7}, !- Layer 2
  {08e4b505-208c-41db-a479-6a79455d4752}; !- Layer 3

OS:Surface,
  {1f26eba4-5212-4844-b7ff-11a21cee668c}, !- Handle
  Wall3,                                  !- Name
  Wall,                                   !- Surface Type
  {6543ce42-0858-4952-b42d-b5c499e08178}, !- Construction Name
  {4bf202ab-c2bd-4f6c-9d64-1baf4259056e}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.42048308679927, 7.5900537497848, 0,  !- X,Y,Z Vertex 1 {m}
  -5.42048308679927, 7.5900537497848, 2.4384, !- X,Y,Z Vertex 2 {m}
  -7.45377372268763e-07, 13.0105365977176, 2.4384, !- X,Y,Z Vertex 3 {m}
  -7.45377372268763e-07, 13.0105365977176, 0; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {4777938a-210e-4dae-96c3-52d8fc17c80e}, !- Handle
  {1f26eba4-5212-4844-b7ff-11a21cee668c}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  25.149999999999999,                     !- Feature Value 1
  Azimuth,                                !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  315,                                    !- Feature Value 2
  Tilt,                                   !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  90,                                     !- Feature Value 3
  SurfaceType,                            !- Feature Name 4
  String,                                 !- Feature Data Type 4
  Wall;                                   !- Feature Value 4

OS:Material,
  {e4bc5380-7153-4491-b6e8-5a971c5dfe4e}, !- Handle
  osb sheathing 0.5 in. 2,                !- Name
  Rough,                                  !- Roughness
  0.0127,                                 !- Thickness {m}
  0.1154577,                              !- Conductivity {W/m-K}
  512.64,                                 !- Density {kg/m3}
  1214.23;                                !- Specific Heat {J/kg-K}

OS:Construction,
  {6543ce42-0858-4952-b42d-b5c499e08178}, !- Handle
  Wall3 construction,                     !- Name
  ,                                       !- Surface Rendering Name
  {e4bc5380-7153-4491-b6e8-5a971c5dfe4e}, !- Layer 1
  {4f4ce9c5-7a7a-4ed8-b82e-b03c7fa524c7}, !- Layer 2
  {08e4b505-208c-41db-a479-6a79455d4752}; !- Layer 3

OS:Surface,
  {bea2e910-849d-4530-8570-5c834b08dc73}, !- Handle
  Wall4,                                  !- Name
  Wall,                                   !- Surface Type
  {0e8987e9-9ced-456b-a94c-f38341c3369d}, !- Construction Name
  {4bf202ab-c2bd-4f6c-9d64-1baf4259056e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.656923675470755, 12.3536128309912, 0, !- X,Y,Z Vertex 1 {m}
  0.656923675470755, 12.3536128309912, 2.4384, !- X,Y,Z Vertex 2 {m}
  8.65563785589502, 4.35489875734279, 2.4384, !- X,Y,Z Vertex 3 {m}
  8.65563785589502, 4.35489875734279, 0;  !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {51c9be56-9591-494c-8351-c2efa2396d6c}, !- Handle
  {bea2e910-849d-4530-8570-5c834b08dc73}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  37.112500000000004,                     !- Feature Value 1
  Azimuth,                                !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  45,                                     !- Feature Value 2
  Tilt,                                   !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  90,                                     !- Feature Value 3
  SurfaceType,                            !- Feature Name 4
  String,                                 !- Feature Data Type 4
  Wall;                                   !- Feature Value 4

OS:Construction,
  {0e8987e9-9ced-456b-a94c-f38341c3369d}, !- Handle
  Wall4 construction,                     !- Name
  ,                                       !- Surface Rendering Name
  {07332529-30f3-44f5-8ec5-f1df748e15a0}, !- Layer 1
  {e4bc5380-7153-4491-b6e8-5a971c5dfe4e}, !- Layer 2
  {a977c7ef-789d-433c-9f80-c536b72f6120}, !- Layer 3
  {08e4b505-208c-41db-a479-6a79455d4752}; !- Layer 4

OS:Surface,
  {cc9add80-0804-4275-bc4d-62a9976cf000}, !- Handle
  Floor1,                                 !- Name
  Floor,                                  !- Surface Type
  {516796a0-ddab-4e8c-b9bd-d985492f2ec3}, !- Construction Name
  {4bf202ab-c2bd-4f6c-9d64-1baf4259056e}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.27061412536795, -4.85281659301506e-08, 0, !- X,Y,Z Vertex 1 {m}
  -4.85281672624183e-08, 7.27061412536795, 0, !- X,Y,Z Vertex 2 {m}
  7.27061412536795, 4.85281659301506e-08, 0, !- X,Y,Z Vertex 3 {m}
  4.85281672624183e-08, -7.27061412536795, 0; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {a903eecd-c1a7-4f4b-853e-1c6d922f6bad}, !- Handle
  {cc9add80-0804-4275-bc4d-62a9976cf000}, !- Object Name
  SurfaceType,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Floor,                                  !- Feature Value 1
  Tilt,                                   !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0;                                      !- Feature Value 2

OS:Material,
  {e848e3cb-247d-4817-8e50-ba27cd10238c}, !- Handle
  floor stud and cavity,                  !- Name
  Rough,                                  !- Roughness
  0.0889,                                 !- Thickness {m}
  2.00347222222222,                       !- Conductivity {W/m-K}
  50.32683,                               !- Density {kg/m3}
  1063.80987585548,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {000cdc0f-5344-4e49-965b-e3df492ca039}, !- Handle
  floor covering,                         !- Name
  Rough,                                  !- Roughness
  0.0127,                                 !- Thickness {m}
  9.015625,                               !- Conductivity {W/m-K}
  54.468,                                 !- Density {kg/m3}
  1339.84,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:Construction,
  {516796a0-ddab-4e8c-b9bd-d985492f2ec3}, !- Handle
  Floor1 construction,                    !- Name
  ,                                       !- Surface Rendering Name
  {e848e3cb-247d-4817-8e50-ba27cd10238c}, !- Layer 1
  {000cdc0f-5344-4e49-965b-e3df492ca039}; !- Layer 2

OS:Surface,
  {ec689ca1-a7f1-4a13-9355-16288ec13283}, !- Handle
  surface Window1,                        !- Name
  Wall,                                   !- Surface Type
  {e12cfd62-403d-4f90-ac78-810b41ca303b}, !- Construction Name
  {4bf202ab-c2bd-4f6c-9d64-1baf4259056e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.22957537640053, -10.7809615726487, -0.000592348625077121, !- X,Y,Z Vertex 1 {m}
  2.22957537640053, -10.7809615726487, 1.06739234862508, !- X,Y,Z Vertex 2 {m}
  -0.00041843440168865, -13.0109554727563, 1.06739234862508, !- X,Y,Z Vertex 3 {m}
  -0.00041843440168865, -13.0109554727563, -0.000592348625077121; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {81dbf9c8-8512-42a3-aa4a-ddadfbfc6836}, !- Handle
  {ec689ca1-a7f1-4a13-9355-16288ec13283}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  10.342857142857143,                     !- Feature Value 1
  Azimuth,                                !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  135,                                    !- Feature Value 2
  Tilt,                                   !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  90,                                     !- Feature Value 3
  SurfaceType,                            !- Feature Name 4
  String,                                 !- Feature Data Type 4
  Window;                                 !- Feature Value 4

OS:SubSurface,
  {e8f0e36d-1f29-40c9-892a-69fc57af3a4d}, !- Handle
  Window1,                                !- Name
  FixedWindow,                            !- Sub Surface Type
  {5b8bd94f-a21e-46d9-a48e-10e1acaeddbd}, !- Construction Name
  {ec689ca1-a7f1-4a13-9355-16288ec13283}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.2291565226793, -10.7813804263867, 0,  !- X,Y,Z Vertex 1 {m}
  2.2291565226793, -10.7813804263867, 1.0668, !- X,Y,Z Vertex 2 {m}
  4.19319540867491e-07, -13.0105366190183, 1.0668, !- X,Y,Z Vertex 3 {m}
  4.19319540867491e-07, -13.0105366190183, 0; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {0db85924-5575-4277-bc51-e3543c74cec9}, !- Handle
  Window1 Shading Surfaces,               !- Name
  Space,                                  !- Shading Surface Type
  {4bf202ab-c2bd-4f6c-9d64-1baf4259056e}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {e8f0e36d-1f29-40c9-892a-69fc57af3a4d}; !- Shaded Object Name

OS:ShadingSurface,
  {57271d6d-b18e-4e40-ab48-6e9c9ae9aafc}, !- Handle
  Window1 overhangs,                      !- Name
  ,                                       !- Construction Name
  {0db85924-5575-4277-bc51-e3543c74cec9}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  2.44468266526933, -10.5658542751654, 1.3716, !- X,Y,Z Vertex 1 {m}
  -0.215525723270488, -13.2260627702396, 1.3716, !- X,Y,Z Vertex 2 {m}
  0.215526579172082, -13.6571150554197, 1.3716, !- X,Y,Z Vertex 3 {m}
  2.87573496771191, -10.9969065603455, 1.3716; !- X,Y,Z Vertex 4 {m}

OS:WindowMaterial:SimpleGlazingSystem,
  {7f55ff97-c31e-4c3e-b738-754aa8edca64}, !- Handle
  WindowMaterial,                         !- Name
  4.31528,                                !- U-Factor {W/m2-K}
  0.67;                                   !- Solar Heat Gain Coefficient

OS:Construction,
  {5b8bd94f-a21e-46d9-a48e-10e1acaeddbd}, !- Handle
  WindowConstruction,                     !- Name
  ,                                       !- Surface Rendering Name
  {7f55ff97-c31e-4c3e-b738-754aa8edca64}; !- Layer 1

OS:Schedule:Ruleset,
  {f38949f1-8c6c-4472-93f7-3baeeef16348}, !- Handle
  trans schedule winter=0.85 summer=0.7,  !- Name
  {e2a49514-05d2-45db-9360-2a713a1586df}, !- Schedule Type Limits Name
  {49517910-b9e5-4db4-bdc0-a5f8d54a589f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {49517910-b9e5-4db4-bdc0-a5f8d54a589f}, !- Handle
  trans schedule winter=0.85 summer=0.7 default day, !- Name
  {e2a49514-05d2-45db-9360-2a713a1586df}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {02e6ff01-5bf7-49bf-b4ba-1fa28f3d3718}, !- Handle
  trans schedule winter=0.85 summer=0.7 allday ruleset1, !- Name
  {f38949f1-8c6c-4472-93f7-3baeeef16348}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {e2dfea47-ef0b-4b82-a27d-373a1452b2e4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {e2dfea47-ef0b-4b82-a27d-373a1452b2e4}, !- Handle
  trans schedule winter=0.85 summer=0.7 allday1, !- Name
  {e2a49514-05d2-45db-9360-2a713a1586df}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.85;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {3f7a736a-4a00-481d-a8ea-9c27f8ec7f71}, !- Handle
  trans schedule winter=0.85 summer=0.7 allday ruleset60, !- Name
  {f38949f1-8c6c-4472-93f7-3baeeef16348}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {c4b015d2-37b0-478a-b137-03042e91d83b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {c4b015d2-37b0-478a-b137-03042e91d83b}, !- Handle
  trans schedule winter=0.85 summer=0.7 allday60, !- Name
  {e2a49514-05d2-45db-9360-2a713a1586df}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {221ff7af-5e9a-40f7-854a-65b2500bdf3d}, !- Handle
  trans schedule winter=0.85 summer=0.7 allday ruleset335, !- Name
  {f38949f1-8c6c-4472-93f7-3baeeef16348}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {11a503dc-3d46-4f2e-b895-74a696c0fae5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {11a503dc-3d46-4f2e-b895-74a696c0fae5}, !- Handle
  trans schedule winter=0.85 summer=0.7 allday335, !- Name
  {e2a49514-05d2-45db-9360-2a713a1586df}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.85;                                   !- Value Until Time 1

OS:ScheduleTypeLimits,
  {e2a49514-05d2-45db-9360-2a713a1586df}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:SurfaceProperty:IncidentSolarMultiplier,
  {d0c5aa8a-8f7b-4cb2-b28e-7e296d7d0e66}, !- Handle
  {e8f0e36d-1f29-40c9-892a-69fc57af3a4d}, !- Surface Name
  1,                                      !- Incident Solar Multiplier {dimensionless}
  {f38949f1-8c6c-4472-93f7-3baeeef16348}; !- Incident Solar Multiplier Schedule Name

OS:Surface,
  {6b9dca63-aa03-4527-ab8f-ce37432cf577}, !- Handle
  surface Window2,                        !- Name
  Wall,                                   !- Surface Type
  {e12cfd62-403d-4f90-ac78-810b41ca303b}, !- Construction Name
  {4bf202ab-c2bd-4f6c-9d64-1baf4259056e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.31228494286697, 3.69825185281572, -0.000391312919453102, !- X,Y,Z Vertex 1 {m}
  9.31228494286697, 3.69825185281572, 1.15863131291945, !- X,Y,Z Vertex 2 {m}
  13.0108133092353, -0.000276464180520186, 1.15863131291945, !- X,Y,Z Vertex 3 {m}
  13.0108133092353, -0.000276464180520186, -0.000391312919453102; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {e91ae8cc-88af-4742-a3cf-a6448685015f}, !- Handle
  {6b9dca63-aa03-4527-ab8f-ce37432cf577}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  17.157894736842106,                     !- Feature Value 1
  Azimuth,                                !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  45,                                     !- Feature Value 2
  Tilt,                                   !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  90,                                     !- Feature Value 3
  SurfaceType,                            !- Feature Name 4
  String,                                 !- Feature Data Type 4
  Window;                                 !- Feature Value 4

OS:SubSurface,
  {dda8fb95-79d6-4772-a2ed-8bea79becdfc}, !- Handle
  Window2,                                !- Name
  FixedWindow,                            !- Sub Surface Type
  {2707a931-62ab-434f-9a0a-b4503946d477}, !- Construction Name
  {6b9dca63-aa03-4527-ab8f-ce37432cf577}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.31256164288774, 3.69797515279866, 0,  !- X,Y,Z Vertex 1 {m}
  9.31256164288774, 3.69797515279866, 1.15824, !- X,Y,Z Vertex 2 {m}
  13.0105366092146, 2.35836540518619e-07, 1.15824, !- X,Y,Z Vertex 3 {m}
  13.0105366092146, 2.35836540518619e-07, 0; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {a580bfd4-2844-40e9-9af2-beb48bf2bce0}, !- Handle
  Window2 Shading Surfaces,               !- Name
  Space,                                  !- Shading Surface Type
  {4bf202ab-c2bd-4f6c-9d64-1baf4259056e}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {dda8fb95-79d6-4772-a2ed-8bea79becdfc}; !- Shaded Object Name

OS:ShadingSurface,
  {1fb3d82b-161a-4cd3-a836-d2b0c2956f29}, !- Handle
  Window2 overhangs,                      !- Name
  ,                                       !- Construction Name
  {a580bfd4-2844-40e9-9af2-beb48bf2bce0}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  9.09703549454354, 3.91350129826578, 1.46304, !- X,Y,Z Vertex 1 {m}
  13.2260627575588, -0.21552590963058, 1.46304, !- X,Y,Z Vertex 2 {m}
  13.657115048493, 0.21552638705783, 1.46304, !- X,Y,Z Vertex 3 {m}
  9.52808778547777, 4.34455359495418, 1.46304; !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {2707a931-62ab-434f-9a0a-b4503946d477}, !- Handle
  WindowConstruction 1,                   !- Name
  ,                                       !- Surface Rendering Name
  {7f55ff97-c31e-4c3e-b738-754aa8edca64}; !- Layer 1

OS:SurfaceProperty:IncidentSolarMultiplier,
  {42e7df5c-61d9-4bf6-bce1-981274f8a4f3}, !- Handle
  {dda8fb95-79d6-4772-a2ed-8bea79becdfc}, !- Surface Name
  1,                                      !- Incident Solar Multiplier {dimensionless}
  {f38949f1-8c6c-4472-93f7-3baeeef16348}; !- Incident Solar Multiplier Schedule Name

OS:Material,
  {19c88630-cf44-4762-8392-e7ca1003e461}, !- Handle
  wood siding 1,                          !- Name
  Rough,                                  !- Roughness
  0.0254,                                 !- Thickness {m}
  0.1024175,                              !- Conductivity {W/m-K}
  544.68,                                 !- Density {kg/m3}
  1172.36;                                !- Specific Heat {J/kg-K}

OS:Material,
  {99beedc6-e164-48d4-a8ec-507a21b7a528}, !- Handle
  wall rigid ins,                         !- Name
  Rough,                                  !- Roughness
  0.5129784,                              !- Thickness {m}
  0.029427,                               !- Conductivity {W/m-K}
  32.04,                                  !- Density {kg/m3}
  1214.23,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {ac620c16-e7ce-4554-b385-5325080a2ea9}, !- Handle
  wall stud and cavity 2,                 !- Name
  Rough,                                  !- Roughness
  0.0889,                                 !- Thickness {m}
  0.380278417457636,                      !- Conductivity {W/m-K}
  52.34794524,                            !- Density {kg/m3}
  1209.88641434781,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {e12cfd62-403d-4f90-ac78-810b41ca303b}, !- Handle
  AdiabaticWallConstruction,              !- Name
  ,                                       !- Surface Rendering Name
  {19c88630-cf44-4762-8392-e7ca1003e461}, !- Layer 1
  {99beedc6-e164-48d4-a8ec-507a21b7a528}, !- Layer 2
  {ac620c16-e7ce-4554-b385-5325080a2ea9}, !- Layer 3
  {08e4b505-208c-41db-a479-6a79455d4752}; !- Layer 4

OS:InternalMass:Definition,
  {1e01c13b-3291-46f4-80ae-2d54b103715e}, !- Handle
  partition wall mass,                    !- Name
  {3191dc7c-e151-4e36-b393-dedbb1dd941f}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  105.72365952,                           !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {c35a1d79-9b17-46ae-a887-2c57f2532f9c}, !- Handle
  partition wall mass,                    !- Name
  {1e01c13b-3291-46f4-80ae-2d54b103715e}, !- Internal Mass Definition Name
  {4bf202ab-c2bd-4f6c-9d64-1baf4259056e}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:Material,
  {a56a8903-df6b-494d-bf7b-1be037f44bfc}, !- Handle
  wall stud and cavity 3,                 !- Name
  Rough,                                  !- Roughness
  0.0889,                                 !- Thickness {m}
  0.391763531157105,                      !- Conductivity {W/m-K}
  83.034082224,                           !- Density {kg/m3}
  1211.67419087611,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {3191dc7c-e151-4e36-b393-dedbb1dd941f}, !- Handle
  PartitionWallConstruction,              !- Name
  ,                                       !- Surface Rendering Name
  {08e4b505-208c-41db-a479-6a79455d4752}, !- Layer 1
  {a56a8903-df6b-494d-bf7b-1be037f44bfc}, !- Layer 2
  {08e4b505-208c-41db-a479-6a79455d4752}; !- Layer 3

OS:InternalMass:Definition,
  {416b22b9-634b-49d6-9d24-21c1db87632d}, !- Handle
  furniture mass conditioned space 1,     !- Name
  {372afe46-5de7-4767-a22e-bb9e3371316c}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  42.289463808,                           !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {db7d9b57-82a6-4930-9b48-bb34bebc1d84}, !- Handle
  furniture mass conditioned space 1,     !- Name
  {416b22b9-634b-49d6-9d24-21c1db87632d}, !- Internal Mass Definition Name
  {4bf202ab-c2bd-4f6c-9d64-1baf4259056e}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:Material,
  {3326ddab-9bec-48d0-b57a-e0ca6dbe8e30}, !- Handle
  furniture material conditioned space 1, !- Name
  Rough,                                  !- Roughness
  0.1524,                                 !- Thickness {m}
  0.1154577,                              !- Conductivity {W/m-K}
  640.8,                                  !- Density {kg/m3}
  1214.23,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:Construction,
  {372afe46-5de7-4767-a22e-bb9e3371316c}, !- Handle
  furniture construction conditioned space 1, !- Name
  ,                                       !- Surface Rendering Name
  {3326ddab-9bec-48d0-b57a-e0ca6dbe8e30}; !- Layer 1

OS:ShadingSurface,
  {17c1b270-5e2b-4c7f-8254-3799481be601}, !- Handle
  Neighbor azimuth 45 distance 4.0,       !- Name
  ,                                       !- Construction Name
  {5bd5d7b4-9df3-4fc4-81bb-d442f8190ecf}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0.862104581868473, 13.8726411404341, 0, !- X,Y,Z Vertex 1 {m}
  0.862104581868473, 13.8726411404341, 2.4384, !- X,Y,Z Vertex 2 {m}
  13.8726411289258, 0.862104767056081, 2.4384, !- X,Y,Z Vertex 3 {m}
  13.8726411289258, 0.862104767056081, 0; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {c652f2d3-9855-4cdc-961a-6538516467ba}, !- Handle
  {17c1b270-5e2b-4c7f-8254-3799481be601}, !- Object Name
  Azimuth,                                !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  45,                                     !- Feature Value 1
  Distance,                               !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  4;                                      !- Feature Value 2

OS:ShadingSurface,
  {a3e10262-f07d-4078-a119-75e73f86378e}, !- Handle
  Neighbor azimuth 225 distance 4.0,      !- Name
  ,                                       !- Construction Name
  {5bd5d7b4-9df3-4fc4-81bb-d442f8190ecf}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.862104211493242, -13.8726411634508, 0, !- X,Y,Z Vertex 1 {m}
  -0.862104211493242, -13.8726411634508, 2.4384, !- X,Y,Z Vertex 2 {m}
  -13.8726411059091, -0.862105137431315, 2.4384, !- X,Y,Z Vertex 3 {m}
  -13.8726411059091, -0.862105137431315, 0; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {d4aab7b7-4228-4ebf-a942-d8317679971a}, !- Handle
  {a3e10262-f07d-4078-a119-75e73f86378e}, !- Object Name
  Azimuth,                                !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  225,                                    !- Feature Value 1
  Distance,                               !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  4;                                      !- Feature Value 2

OS:ShadingSurfaceGroup,
  {5bd5d7b4-9df3-4fc4-81bb-d442f8190ecf}, !- Handle
  neighbors,                              !- Name
  Building;                               !- Shading Surface Type

OS:Schedule:File,
  {658c0b61-94ee-42dc-8a24-810ac5b96fd4}, !- Handle
  occupants,                              !- Name
  {e2a49514-05d2-45db-9360-2a713a1586df}, !- Schedule Type Limits Name
  {2ed12085-6c9a-4f4e-950f-ca18c9fb3880}, !- External File Name
  1,                                      !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  ,                                       !- Column Separator
  ,                                       !- Interpolate to Timestep
  15,                                     !- Minutes per Item
  ,                                       !- Adjust Schedule for Daylight Savings
  Yes;                                    !- Translate File With Relative Path

OS:External:File,
  {2ed12085-6c9a-4f4e-950f-ca18c9fb3880}, !- Handle
  External File 1,                        !- Name
  in.schedules.csv;                       !- File Name

OS:Schedule:Constant,
  {02414181-1900-4ee4-88c5-8470a7a67542}, !- Handle
  occupants activity schedule,            !- Name
  {3e688b59-b57e-4619-b5fd-6115963041b4}, !- Schedule Type Limits Name
  117.228428068889;                       !- Value

OS:People:Definition,
  {eb5bd6d2-4a5b-42d5-ae25-530758086a77}, !- Handle
  occupants,                              !- Name
  People,                                 !- Number of People Calculation Method
  2,                                      !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.314170909090909,                      !- Fraction Radiant
  0.563030303030303,                      !- Sensible Heat Fraction
  0,                                      !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged;                           !- Mean Radiant Temperature Calculation Type

OS:People,
  {3b811a1a-e5fa-4ea7-9c9f-54e94e914761}, !- Handle
  occupants,                              !- Name
  {eb5bd6d2-4a5b-42d5-ae25-530758086a77}, !- People Definition Name
  {4bf202ab-c2bd-4f6c-9d64-1baf4259056e}, !- Space or SpaceType Name
  {658c0b61-94ee-42dc-8a24-810ac5b96fd4}, !- Number of People Schedule Name
  {02414181-1900-4ee4-88c5-8470a7a67542}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:ScheduleTypeLimits,
  {3e688b59-b57e-4619-b5fd-6115963041b4}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Curve:Biquadratic,
  {807db224-bcdf-41d4-a831-12720cdb1416}, !- Handle
  Cool-CAP-fT1,                           !- Name
  1.557359706,                            !- Coefficient1 Constant
  -0.0744481692,                          !- Coefficient2 x
  0.00309859668,                          !- Coefficient3 x**2
  0.0014595786,                           !- Coefficient4 y
  -4.1148e-05,                            !- Coefficient5 y**2
  -0.00042671448,                         !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Biquadratic,
  {e786e071-c1bb-425c-bc88-572185dd298d}, !- Handle
  Cool-EIR-fT1,                           !- Name
  -0.350447695,                           !- Coefficient1 Constant
  0.116809893,                            !- Coefficient2 x
  -0.00339950844,                         !- Coefficient3 x**2
  -0.001226088,                           !- Coefficient4 y
  0.0006008094,                           !- Coefficient5 y**2
  -0.000466884,                           !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {fd17cc60-ff34-4233-97a1-d9feb5351003}, !- Handle
  Cool-CAP-fFF1,                          !- Name
  0.718664047,                            !- Coefficient1 Constant
  0.41797409,                             !- Coefficient2 x
  -0.136638137,                           !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {03970e99-6e6a-462f-b8b5-3c768ee6f283}, !- Handle
  Cool-EIR-fFF1,                          !- Name
  1.143487507,                            !- Coefficient1 Constant
  -0.13943972,                            !- Coefficient2 x
  -0.004047787,                           !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {624754e7-6794-4763-8b49-d75837dd19d9}, !- Handle
  Cool-PLF-fPLR1,                         !- Name
  0.93,                                   !- Coefficient1 Constant
  0.07,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Schedule:Constant,
  {10e6d991-ecf7-4846-803f-9a9fc649c1a5}, !- Handle
  Always On Discrete,                     !- Name
  {4a02f54c-d2db-45aa-b08a-9fe555970773}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {4a02f54c-d2db-45aa-b08a-9fe555970773}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Coil:Cooling:DX:SingleSpeed,
  {b3ee4aca-c27a-434c-a1bb-7318249f6785}, !- Handle
  air source heat pump clg coil,          !- Name
  {10e6d991-ecf7-4846-803f-9a9fc649c1a5}, !- Availability Schedule Name
  5151.04519923448,                       !- Rated Total Cooling Capacity {W}
  0.730031800184905,                      !- Rated Sensible Heat Ratio
  3.7702,                                 !- Rated COP {W/W}
  0.265062886585425,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {807db224-bcdf-41d4-a831-12720cdb1416}, !- Total Cooling Capacity Function of Temperature Curve Name
  {fd17cc60-ff34-4233-97a1-d9feb5351003}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {e786e071-c1bb-425c-bc88-572185dd298d}, !- Energy Input Ratio Function of Temperature Curve Name
  {03970e99-6e6a-462f-b8b5-3c768ee6f283}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {624754e7-6794-4763-8b49-d75837dd19d9}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  1000,                                   !- Nominal Time for Condensate Removal to Begin {s}
  1.5,                                    !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  3,                                      !- Maximum Cycling Rate {cycles/hr}
  45,                                     !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  50,                                     !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:AdditionalProperties,
  {94a0fbda-0fb8-474f-a230-21afd9d0b034}, !- Handle
  {b3ee4aca-c27a-434c-a1bb-7318249f6785}, !- Object Name
  HPXML_ID,                               !- Feature Name 1
  String,                                 !- Feature Data Type 1
  HeatPump1;                              !- Feature Value 1

OS:Curve:Biquadratic,
  {f43f037b-0c3f-48c1-8c35-06607bf7df43}, !- Handle
  Heat-CAP-fT1,                           !- Name
  0.905106689142857,                      !- Coefficient1 Constant
  -0.0041461452,                          !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.0246428571428571,                     !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Biquadratic,
  {7a895b90-6943-4cfb-be23-fb1f6497ee1f}, !- Handle
  Heat-EIR-fT1,                           !- Name
  0.716518071,                            !- Coefficient1 Constant
  0.0102759012,                           !- Coefficient2 x
  0.00046073448,                          !- Coefficient3 x**2
  -0.0064803654,                          !- Coefficient4 y
  0.000456354,                            !- Coefficient5 y**2
  -0.00069764004,                         !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {bf9067d0-4adf-4d6b-8688-0a4bac4fc201}, !- Handle
  Heat-CAP-fFF1,                          !- Name
  0.694045465,                            !- Coefficient1 Constant
  0.474207981,                            !- Coefficient2 x
  -0.168253446,                           !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {e3764659-8fb8-46a8-9c47-e59a2a7d50e5}, !- Handle
  Heat-EIR-fFF1,                          !- Name
  2.185418751,                            !- Coefficient1 Constant
  -1.942827919,                           !- Coefficient2 x
  0.757409168,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {f33a094d-789f-45da-bba2-2410be6d2992}, !- Handle
  Heat-PLF-fPLR1,                         !- Name
  0.89,                                   !- Coefficient1 Constant
  0.11,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Coil:Heating:DX:SingleSpeed,
  {de6ae48d-f9fe-4fb1-9b3a-ed9c0d5bc0f0}, !- Handle
  air source heat pump htg coil,          !- Name
  {10e6d991-ecf7-4846-803f-9a9fc649c1a5}, !- Availability Schedule Name
  4880.74529741495,                       !- Rated Total Heating Capacity {W}
  3.292507,                               !- Rated COP {W/W}
  0.258271574676463,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {f43f037b-0c3f-48c1-8c35-06607bf7df43}, !- Total Heating Capacity Function of Temperature Curve Name
  {bf9067d0-4adf-4d6b-8688-0a4bac4fc201}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {7a895b90-6943-4cfb-be23-fb1f6497ee1f}, !- Energy Input Ratio Function of Temperature Curve Name
  {e3764659-8fb8-46a8-9c47-e59a2a7d50e5}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {f33a094d-789f-45da-bba2-2410be6d2992}, !- Part Load Fraction Correlation Curve Name
  {86b8f23a-592a-4d4e-a3ca-b3d8240bc98e}, !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -17.7777777777778,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  4.44444444444444,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  50,                                     !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Curve:Biquadratic,
  {86b8f23a-592a-4d4e-a3ca-b3d8240bc98e}, !- Handle
  Defrosteir,                             !- Name
  0.1528,                                 !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:AdditionalProperties,
  {a31cdcd3-2917-4025-9ca5-cfcdc6a29652}, !- Handle
  {de6ae48d-f9fe-4fb1-9b3a-ed9c0d5bc0f0}, !- Object Name
  HPXML_ID,                               !- Feature Name 1
  String,                                 !- Feature Data Type 1
  HeatPump1;                              !- Feature Value 1

OS:Coil:Heating:Electric,
  {4e7b7b65-fd9e-4fb1-9309-8470b61bd072}, !- Handle
  air source heat pump backup htg coil,   !- Name
  {10e6d991-ecf7-4846-803f-9a9fc649c1a5}, !- Availability Schedule Name
  1,                                      !- Efficiency
  3886.70853262401,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AdditionalProperties,
  {95d4ff0e-b0f2-43be-970e-c6cf13ff14a4}, !- Handle
  {4e7b7b65-fd9e-4fb1-9309-8470b61bd072}, !- Object Name
  HPXML_ID,                               !- Feature Name 1
  String,                                 !- Feature Data Type 1
  HeatPump1,                              !- Feature Value 1
  IsHeatPumpBackup,                       !- Feature Name 2
  Boolean,                                !- Feature Data Type 2
  true;                                   !- Feature Value 2

OS:Fan:SystemModel,
  {90450b1f-b597-483d-aa36-af9c2de3f47c}, !- Handle
  air source heat pump supply fan,        !- Name
  {10e6d991-ecf7-4846-803f-9a9fc649c1a5}, !- Availability Schedule Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  0.2496601974528,                        !- Design Maximum Air Flow Rate {m3/s}
  Discrete,                               !- Speed Control Method
  0.2,                                    !- Electric Power Minimum Flow Rate Fraction
  794.580001233493,                       !- Design Pressure Rise {Pa}
  1,                                      !- Motor Efficiency
  1,                                      !- Motor In Air Stream Fraction
  autosize,                               !- Design Electric Power Consumption {W}
  TotalEfficiencyAndPressure,             !- Design Power Sizing Method
  840,                                    !- Electric Power Per Unit Flow Rate {W/(m3/s)}
  1.66667,                                !- Electric Power Per Unit Flow Rate Per Unit Pressure {W-s/m3-Pa}
  0.75,                                   !- Fan Total Efficiency
  ,                                       !- Electric Power Function of Flow Fraction Curve Name
  ,                                       !- Night Ventilation Mode Pressure Rise {Pa}
  ,                                       !- Night Ventilation Mode Flow Fraction
  ,                                       !- Motor Loss Zone Name
  0,                                      !- Motor Loss Radiative Fraction
  supply fan,                             !- End-Use Subcategory
  0.84121,                                !- Speed Flow Fraction 1
  0.59527,                                !- Speed Electric Power Fraction 1
  1,                                      !- Speed Flow Fraction 2
  1;                                      !- Speed Electric Power Fraction 2

OS:EnergyManagementSystem:Sensor,
  {3d2cc4ab-08fe-423d-a371-22dfd018d162}, !- Handle
  air_source_heat_pump_supply_fan_s,      !- Name
  air source heat pump supply fan,        !- Output Variable or Output Meter Index Key Name
  Fan Electricity Energy;                 !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {c30dd37c-bd49-4c02-b643-fd59e9a73ac2}, !- Handle
  air_source_heat_pump_clg_coil_s,        !- Name
  air source heat pump clg coil,          !- Output Variable or Output Meter Index Key Name
  Cooling Coil Total Cooling Energy;      !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {17bbcf52-caa6-43cf-bb7c-baff9a9faef6}, !- Handle
  air_source_heat_pump_htg_coil_s,        !- Name
  air source heat pump htg coil,          !- Output Variable or Output Meter Index Key Name
  Heating Coil Heating Energy;            !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {f2c62373-81fd-499c-a3ba-6ab499230278}, !- Handle
  air_source_heat_pump_backup_htg_coil_s, !- Name
  air source heat pump backup htg coil,   !- Output Variable or Output Meter Index Key Name
  Heating Coil Heating Energy;            !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Program,
  {1199bd21-6dbf-4399-82ed-ebd9dd13f30e}, !- Handle
  air_source_heat_pump_supply_fan_disaggregate_program, !- Name
  Set air_source_heat_pump_supply_fan_clg = 0, !- Program Line 1
  Set air_source_heat_pump_supply_fan_primary_htg = 0, !- Program Line 2
  Set air_source_heat_pump_supply_fan_backup_htg = 0, !- Program Line 3
  If air_source_heat_pump_clg_coil_s > 0, !- Program Line 4
  Set air_source_heat_pump_supply_fan_clg = air_source_heat_pump_supply_fan_s, !- Program Line 5
  ElseIf air_source_heat_pump_htg_coil_s > 0 && (air_source_heat_pump_backup_htg_coil_s > 0), !- Program Line 6
  Set air_source_heat_pump_supply_fan_primary_htg = air_source_heat_pump_supply_fan_s * air_source_heat_pump_htg_coil_s / (air_source_heat_pump_htg_coil_s + air_source_heat_pump_backup_htg_coil_s), !- Program Line 7
  Set air_source_heat_pump_supply_fan_backup_htg = air_source_heat_pump_supply_fan_s * air_source_heat_pump_backup_htg_coil_s / (air_source_heat_pump_htg_coil_s + air_source_heat_pump_backup_htg_coil_s), !- Program Line 8
  ElseIf air_source_heat_pump_htg_coil_s > 0, !- Program Line 9
  Set air_source_heat_pump_supply_fan_primary_htg = air_source_heat_pump_supply_fan_s, !- Program Line 10
  Else,                                   !- Program Line 11
  Set air_source_heat_pump_supply_fan_backup_htg = air_source_heat_pump_supply_fan_s, !- Program Line 12
  EndIf;                                  !- Program Line 13

OS:EnergyManagementSystem:ProgramCallingManager,
  {c26dbc34-5fb4-41da-b907-203ac824748a}, !- Handle
  air source heat pump supply fan disaggregate program calling manager, !- Name
  EndOfSystemTimestepBeforeHVACReporting, !- EnergyPlus Model Calling Point
  {1199bd21-6dbf-4399-82ed-ebd9dd13f30e}; !- Program Name 1

OS:EnergyManagementSystem:OutputVariable,
  {a626e7aa-9f30-407d-b582-d29870ebb1b5}, !- Handle
  air source heat pump supply fan disaggregate clg, !- Name
  air_source_heat_pump_supply_fan_clg,    !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  SystemTimestep,                         !- Update Frequency
  {1199bd21-6dbf-4399-82ed-ebd9dd13f30e}, !- EMS Program or Subroutine Name
  J;                                      !- Units

OS:AdditionalProperties,
  {81189507-6140-4943-8117-35185cd900f4}, !- Handle
  {a626e7aa-9f30-407d-b582-d29870ebb1b5}, !- Object Name
  HPXML_ID,                               !- Feature Name 1
  String,                                 !- Feature Data Type 1
  HeatPump1,                              !- Feature Value 1
  ObjectType,                             !- Feature Name 2
  String,                                 !- Feature Data Type 2
  disaggregate clg;                       !- Feature Value 2

OS:EnergyManagementSystem:OutputVariable,
  {9d8a4af8-f88f-40c1-9ad2-c72900abea6c}, !- Handle
  air source heat pump supply fan disaggregate htg primary, !- Name
  air_source_heat_pump_supply_fan_primary_htg, !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  SystemTimestep,                         !- Update Frequency
  {1199bd21-6dbf-4399-82ed-ebd9dd13f30e}, !- EMS Program or Subroutine Name
  J;                                      !- Units

OS:AdditionalProperties,
  {4ceb67e1-f76b-4a24-bedd-b748af2fcaa9}, !- Handle
  {9d8a4af8-f88f-40c1-9ad2-c72900abea6c}, !- Object Name
  HPXML_ID,                               !- Feature Name 1
  String,                                 !- Feature Data Type 1
  HeatPump1,                              !- Feature Value 1
  ObjectType,                             !- Feature Name 2
  String,                                 !- Feature Data Type 2
  disaggregate htg primary;               !- Feature Value 2

OS:EnergyManagementSystem:OutputVariable,
  {f5af4e57-023e-40c4-ae2b-f0d01ed0d6a0}, !- Handle
  air source heat pump supply fan disaggregate htg backup, !- Name
  air_source_heat_pump_supply_fan_backup_htg, !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  SystemTimestep,                         !- Update Frequency
  {1199bd21-6dbf-4399-82ed-ebd9dd13f30e}, !- EMS Program or Subroutine Name
  J;                                      !- Units

OS:AdditionalProperties,
  {b69eb267-6e1d-4d4d-9baa-3f9552495a61}, !- Handle
  {f5af4e57-023e-40c4-ae2b-f0d01ed0d6a0}, !- Object Name
  HPXML_ID,                               !- Feature Name 1
  String,                                 !- Feature Data Type 1
  HeatPump1,                              !- Feature Value 1
  ObjectType,                             !- Feature Name 2
  String,                                 !- Feature Data Type 2
  disaggregate htg backup;                !- Feature Value 2

OS:Schedule:Constant,
  {ed2d671a-3c82-4517-9ff2-022707ea1962}, !- Handle
  air source heat pump auto fan schedule, !- Name
  {4a02f54c-d2db-45aa-b08a-9fe555970773}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirLoopHVAC:UnitarySystem,
  {040f5a67-f6e6-4465-80fe-36c671d3a3c3}, !- Handle
  air source heat pump unitary system,    !- Name
  Load,                                   !- Control Type
  {927f2b87-db43-4e68-a935-b3cfb044bc34}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {10e6d991-ecf7-4846-803f-9a9fc649c1a5}, !- Availability Schedule Name
  {5ad2f185-e95a-4f23-aa4c-845468fe91a0}, !- Air Inlet Node Name
  {467e2fe8-55f7-4158-aa8b-e9f09f68e708}, !- Air Outlet Node Name
  {90450b1f-b597-483d-aa36-af9c2de3f47c}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {ed2d671a-3c82-4517-9ff2-022707ea1962}, !- Supply Air Fan Operating Mode Schedule Name
  {de6ae48d-f9fe-4fb1-9b3a-ed9c0d5bc0f0}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {b3ee4aca-c27a-434c-a1bb-7318249f6785}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {4e7b7b65-fd9e-4fb1-9309-8470b61bd072}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.2496601974528,                        !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.210016612224,                         !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  0,                                      !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  93.3333333333333,                       !- Maximum Supply Air Temperature {C}
  4.44444444444444,                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:AirLoopHVAC,
  {eca9a50c-a2cb-4461-b01b-f2167503cf5b}, !- Handle
  air source heat pump airloop,           !- Name
  ,                                       !- Controller List Name
  {10e6d991-ecf7-4846-803f-9a9fc649c1a5}, !- Availability Schedule
  {8beb3886-dc6a-48ad-b8c0-b21bb0629b96}, !- Availability Manager List Name
  0.2496601974528,                        !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {9ada33e5-f1c2-4594-80af-e15af098c1bc}, !- Supply Side Inlet Node Name
  {41bddb8c-83ff-48a2-ad7e-a7345dfe5009}, !- Demand Side Outlet Node Name
  {10cd2f42-de61-4dc0-ac70-62155167af92}, !- Demand Side Inlet Node A
  {a4993cbc-b4ec-48dc-a047-faa328316b5f}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {3e6a8bb1-a8b5-4538-805c-3f814bc7d81b}, !- Demand Mixer Name
  {d9b6db41-bd80-4c55-9de3-89135284ee48}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {7407b8df-9eae-42e5-8bf5-ecde038aa492}, !- Handle
  Node 2,                                 !- Name
  {9ada33e5-f1c2-4594-80af-e15af098c1bc}, !- Inlet Port
  {5ad2f185-e95a-4f23-aa4c-845468fe91a0}; !- Outlet Port

OS:Node,
  {f6f8a5c2-f7a6-4542-99a7-533e0939444b}, !- Handle
  Node 3,                                 !- Name
  {467e2fe8-55f7-4158-aa8b-e9f09f68e708}, !- Inlet Port
  {a4993cbc-b4ec-48dc-a047-faa328316b5f}; !- Outlet Port

OS:Connection,
  {9ada33e5-f1c2-4594-80af-e15af098c1bc}, !- Handle
  {eca9a50c-a2cb-4461-b01b-f2167503cf5b}, !- Source Object
  9,                                      !- Outlet Port
  {7407b8df-9eae-42e5-8bf5-ecde038aa492}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a4993cbc-b4ec-48dc-a047-faa328316b5f}, !- Handle
  {f6f8a5c2-f7a6-4542-99a7-533e0939444b}, !- Source Object
  3,                                      !- Outlet Port
  {eca9a50c-a2cb-4461-b01b-f2167503cf5b}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {4c3a00cc-c190-45f4-8e7d-5a9d423f0d08}, !- Handle
  Node 4,                                 !- Name
  {10cd2f42-de61-4dc0-ac70-62155167af92}, !- Inlet Port
  {e1d3463a-1104-4af2-ae6d-497c9028bd4c}; !- Outlet Port

OS:Node,
  {f517cccb-e977-4866-bae2-37b5989f4969}, !- Handle
  Node 5,                                 !- Name
  {ebd29d63-6afe-492b-bff5-78564c8837c0}, !- Inlet Port
  {41bddb8c-83ff-48a2-ad7e-a7345dfe5009}; !- Outlet Port

OS:Node,
  {ac96a7b7-bc20-490a-9f3c-c5fb39f1b6b4}, !- Handle
  Node 6,                                 !- Name
  {24e14fba-a760-4011-9868-93b4286ccb23}, !- Inlet Port
  {122f18c6-9971-4b3c-b653-ebf52df1c65c}; !- Outlet Port

OS:Connection,
  {10cd2f42-de61-4dc0-ac70-62155167af92}, !- Handle
  {eca9a50c-a2cb-4461-b01b-f2167503cf5b}, !- Source Object
  11,                                     !- Outlet Port
  {4c3a00cc-c190-45f4-8e7d-5a9d423f0d08}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {41bddb8c-83ff-48a2-ad7e-a7345dfe5009}, !- Handle
  {f517cccb-e977-4866-bae2-37b5989f4969}, !- Source Object
  3,                                      !- Outlet Port
  {eca9a50c-a2cb-4461-b01b-f2167503cf5b}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {d9b6db41-bd80-4c55-9de3-89135284ee48}, !- Handle
  air source heat pump zone splitter,     !- Name
  {e1d3463a-1104-4af2-ae6d-497c9028bd4c}, !- Inlet Node Name
  {927ffff5-96f9-4b2b-95fe-f8e4b577894d}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {3e6a8bb1-a8b5-4538-805c-3f814bc7d81b}, !- Handle
  air source heat pump zone mixer,        !- Name
  {ebd29d63-6afe-492b-bff5-78564c8837c0}, !- Outlet Node Name
  {fe40cd8c-f465-487b-8739-b3033d47f1bf}; !- Inlet Node Name 1

OS:Connection,
  {e1d3463a-1104-4af2-ae6d-497c9028bd4c}, !- Handle
  {4c3a00cc-c190-45f4-8e7d-5a9d423f0d08}, !- Source Object
  3,                                      !- Outlet Port
  {d9b6db41-bd80-4c55-9de3-89135284ee48}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ebd29d63-6afe-492b-bff5-78564c8837c0}, !- Handle
  {3e6a8bb1-a8b5-4538-805c-3f814bc7d81b}, !- Source Object
  2,                                      !- Outlet Port
  {f517cccb-e977-4866-bae2-37b5989f4969}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {313959a1-2e2f-4807-819a-c512f2e2677d}, !- Handle
  {eca9a50c-a2cb-4461-b01b-f2167503cf5b}, !- AirLoop Name
  ,                                       !- Type of Load to Size On
  ,                                       !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  16.7,                                   !- Central Heating Design Supply Air Temperature {C}
  ,                                       !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {8beb3886-dc6a-48ad-b8c0-b21bb0629b96}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList; !- Name

OS:Connection,
  {5ad2f185-e95a-4f23-aa4c-845468fe91a0}, !- Handle
  {7407b8df-9eae-42e5-8bf5-ecde038aa492}, !- Source Object
  3,                                      !- Outlet Port
  {040f5a67-f6e6-4465-80fe-36c671d3a3c3}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {467e2fe8-55f7-4158-aa8b-e9f09f68e708}, !- Handle
  {040f5a67-f6e6-4465-80fe-36c671d3a3c3}, !- Source Object
  7,                                      !- Outlet Port
  {f6f8a5c2-f7a6-4542-99a7-533e0939444b}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {7a44189f-a0de-42ad-b474-f4155e5745be}, !- Handle
  air source heat pump terminal,          !- Name
  {10e6d991-ecf7-4846-803f-9a9fc649c1a5}, !- Availability Schedule Name
  {04c4c1ab-d834-4fde-bbe0-3aebac2b5085}, !- Air Inlet Node Name
  {24e14fba-a760-4011-9868-93b4286ccb23}, !- Air Outlet Node Name
  0.2496601974528;                        !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {7113c26e-2aa5-48a7-bd0a-a7b5039ecee7}, !- Handle
  Node 7,                                 !- Name
  {fa8629ed-0be1-4b3b-8dd8-d6d13a2b76fd}, !- Inlet Port
  {fe40cd8c-f465-487b-8739-b3033d47f1bf}; !- Outlet Port

OS:Connection,
  {122f18c6-9971-4b3c-b653-ebf52df1c65c}, !- Handle
  {ac96a7b7-bc20-490a-9f3c-c5fb39f1b6b4}, !- Source Object
  3,                                      !- Outlet Port
  {27f783b3-48f0-48c0-98fb-30d8b71ce44a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fa8629ed-0be1-4b3b-8dd8-d6d13a2b76fd}, !- Handle
  {2cb6e95d-99f5-4920-9709-45f44811a324}, !- Source Object
  2,                                      !- Outlet Port
  {7113c26e-2aa5-48a7-bd0a-a7b5039ecee7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fe40cd8c-f465-487b-8739-b3033d47f1bf}, !- Handle
  {7113c26e-2aa5-48a7-bd0a-a7b5039ecee7}, !- Source Object
  3,                                      !- Outlet Port
  {3e6a8bb1-a8b5-4538-805c-3f814bc7d81b}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {804f26a3-0ae5-4db9-b467-0947e424afbb}, !- Handle
  Node 8,                                 !- Name
  {927ffff5-96f9-4b2b-95fe-f8e4b577894d}, !- Inlet Port
  {04c4c1ab-d834-4fde-bbe0-3aebac2b5085}; !- Outlet Port

OS:Connection,
  {927ffff5-96f9-4b2b-95fe-f8e4b577894d}, !- Handle
  {d9b6db41-bd80-4c55-9de3-89135284ee48}, !- Source Object
  3,                                      !- Outlet Port
  {804f26a3-0ae5-4db9-b467-0947e424afbb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {04c4c1ab-d834-4fde-bbe0-3aebac2b5085}, !- Handle
  {804f26a3-0ae5-4db9-b467-0947e424afbb}, !- Source Object
  3,                                      !- Outlet Port
  {7a44189f-a0de-42ad-b474-f4155e5745be}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {24e14fba-a760-4011-9868-93b4286ccb23}, !- Handle
  {7a44189f-a0de-42ad-b474-f4155e5745be}, !- Source Object
  4,                                      !- Outlet Port
  {ac96a7b7-bc20-490a-9f3c-c5fb39f1b6b4}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {a4c5df87-916e-4dea-a998-4aa77698e3f2}, !- Handle
  Sequential Fraction Schedule,           !- Name
  {e2a49514-05d2-45db-9360-2a713a1586df}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {852de69a-6be3-4668-bab0-ff00eae4d986}, !- Handle
  Sequential Fraction Schedule 1,         !- Name
  {e2a49514-05d2-45db-9360-2a713a1586df}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:File,
  {e77e03e1-0bed-4ad7-ac5e-1062e412b5ea}, !- Handle
  ceiling_fan,                            !- Name
  {e2a49514-05d2-45db-9360-2a713a1586df}, !- Schedule Type Limits Name
  {2ed12085-6c9a-4f4e-950f-ca18c9fb3880}, !- External File Name
  8,                                      !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  ,                                       !- Column Separator
  ,                                       !- Interpolate to Timestep
  15,                                     !- Minutes per Item
  ,                                       !- Adjust Schedule for Daylight Savings
  Yes;                                    !- Translate File With Relative Path

OS:ElectricEquipment:Definition,
  {3ca8b738-b132-4c9c-80c4-75295f6bd29b}, !- Handle
  ceiling fan,                            !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  29.8107722519805,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.558,                                  !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {e59e2a94-8923-4e67-b74f-20a3aaf2abee}, !- Handle
  ceiling fan,                            !- Name
  {3ca8b738-b132-4c9c-80c4-75295f6bd29b}, !- Electric Equipment Definition Name
  {4bf202ab-c2bd-4f6c-9d64-1baf4259056e}, !- Space or SpaceType Name
  {e77e03e1-0bed-4ad7-ac5e-1062e412b5ea}, !- Schedule Name
  ,                                       !- Multiplier
  ceiling fan;                            !- End-Use Subcategory

OS:PlantLoop,
  {23aa0ef6-6364-4c35-aee0-03b52971ebcd}, !- Handle
  dhw loop,                               !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {8c4ed792-b0f9-4070-816f-a6872d50eafc}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  0.01,                                   !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  0.003,                                  !- Plant Loop Volume {m3}
  {f3993e9e-98aa-4727-a66d-fe7580d16931}, !- Plant Side Inlet Node Name
  {5a2a675b-0e96-455e-815e-61e2a2ce8841}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {bfbe7d74-83b0-4d0b-8e46-3cac3502c167}, !- Demand Side Inlet Node Name
  {865924e9-ecc9-4ab6-8906-4681af94f971}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {fa280f16-1cb3-44ee-85e4-61ffd09a47e0}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {f2b6bea6-2222-4bb0-a0f1-f625d98271fc}, !- Demand Mixer Name
  {7e7f8938-363b-4e60-9ed8-1d5a8a200f03}, !- Demand Splitter Name
  {ace00031-6276-4ab4-8b2b-b80e767805b5}, !- Supply Mixer Name
  {367e76ae-ca9f-4e5f-951c-04e6082404aa}; !- Supply Splitter Name

OS:Node,
  {d29a9403-1bf9-4166-af8d-8a6c7a3fe086}, !- Handle
  Node 9,                                 !- Name
  {f3993e9e-98aa-4727-a66d-fe7580d16931}, !- Inlet Port
  {07debaa3-03df-4bad-9518-70f3e208b541}; !- Outlet Port

OS:Node,
  {8c4ed792-b0f9-4070-816f-a6872d50eafc}, !- Handle
  Node 10,                                !- Name
  {641f36f6-1b4f-4e03-a5af-719b605c04e1}, !- Inlet Port
  {5a2a675b-0e96-455e-815e-61e2a2ce8841}; !- Outlet Port

OS:Node,
  {b1c13111-b9ca-4187-b70f-6da4419cb957}, !- Handle
  Node 11,                                !- Name
  {c77a2d4d-f250-4a40-a72f-38959b1ae313}, !- Inlet Port
  {2f84a23b-0774-4f79-bb7b-9a7dc1b14505}; !- Outlet Port

OS:Connector:Mixer,
  {ace00031-6276-4ab4-8b2b-b80e767805b5}, !- Handle
  Connector Mixer 1,                      !- Name
  {728b2546-1019-4934-aca5-2082b8fb5f7e}, !- Outlet Branch Name
  {f77c406a-3aba-49f6-808c-649a65fdc6dc}, !- Inlet Branch Name 1
  {80e4ccf8-d2ab-4c61-96c2-079105283cc7}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {367e76ae-ca9f-4e5f-951c-04e6082404aa}, !- Handle
  Connector Splitter 1,                   !- Name
  {cf9e3eba-7541-41e3-9669-3f7a0a9afd61}, !- Inlet Branch Name
  {c77a2d4d-f250-4a40-a72f-38959b1ae313}, !- Outlet Branch Name 1
  {898f49a4-36a8-4559-86de-2a05ddad0b60}; !- Outlet Branch Name 2

OS:Connection,
  {f3993e9e-98aa-4727-a66d-fe7580d16931}, !- Handle
  {23aa0ef6-6364-4c35-aee0-03b52971ebcd}, !- Source Object
  14,                                     !- Outlet Port
  {d29a9403-1bf9-4166-af8d-8a6c7a3fe086}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c77a2d4d-f250-4a40-a72f-38959b1ae313}, !- Handle
  {367e76ae-ca9f-4e5f-951c-04e6082404aa}, !- Source Object
  3,                                      !- Outlet Port
  {b1c13111-b9ca-4187-b70f-6da4419cb957}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5a2a675b-0e96-455e-815e-61e2a2ce8841}, !- Handle
  {8c4ed792-b0f9-4070-816f-a6872d50eafc}, !- Source Object
  3,                                      !- Outlet Port
  {23aa0ef6-6364-4c35-aee0-03b52971ebcd}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {97ad46f1-86f8-44ff-809c-ef9c69fdf2c6}, !- Handle
  Node 12,                                !- Name
  {bfbe7d74-83b0-4d0b-8e46-3cac3502c167}, !- Inlet Port
  {5f9f2045-1cc1-4070-a376-40c3a5e20b57}; !- Outlet Port

OS:Node,
  {3e088c83-86cc-40f2-a0f3-f8873646ab3e}, !- Handle
  Node 13,                                !- Name
  {debf43c5-7ce6-45f2-8767-e04ef41e1b59}, !- Inlet Port
  {865924e9-ecc9-4ab6-8906-4681af94f971}; !- Outlet Port

OS:Node,
  {a0980cdd-98cb-4ce7-8427-4369bddc2d24}, !- Handle
  Node 14,                                !- Name
  {f8681f3e-26e1-4582-81a8-51f93f28a4f9}, !- Inlet Port
  {a980b96d-50b5-4d49-8385-606f7b780419}; !- Outlet Port

OS:Connector:Mixer,
  {f2b6bea6-2222-4bb0-a0f1-f625d98271fc}, !- Handle
  Connector Mixer 2,                      !- Name
  {debf43c5-7ce6-45f2-8767-e04ef41e1b59}, !- Outlet Branch Name
  {5c20b0cc-fd43-40ed-a144-7515ec759928}; !- Inlet Branch Name 1

OS:Connector:Splitter,
  {7e7f8938-363b-4e60-9ed8-1d5a8a200f03}, !- Handle
  Connector Splitter 2,                   !- Name
  {5f9f2045-1cc1-4070-a376-40c3a5e20b57}, !- Inlet Branch Name
  {f8681f3e-26e1-4582-81a8-51f93f28a4f9}; !- Outlet Branch Name 1

OS:Connection,
  {bfbe7d74-83b0-4d0b-8e46-3cac3502c167}, !- Handle
  {23aa0ef6-6364-4c35-aee0-03b52971ebcd}, !- Source Object
  17,                                     !- Outlet Port
  {97ad46f1-86f8-44ff-809c-ef9c69fdf2c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5f9f2045-1cc1-4070-a376-40c3a5e20b57}, !- Handle
  {97ad46f1-86f8-44ff-809c-ef9c69fdf2c6}, !- Source Object
  3,                                      !- Outlet Port
  {7e7f8938-363b-4e60-9ed8-1d5a8a200f03}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f8681f3e-26e1-4582-81a8-51f93f28a4f9}, !- Handle
  {7e7f8938-363b-4e60-9ed8-1d5a8a200f03}, !- Source Object
  3,                                      !- Outlet Port
  {a0980cdd-98cb-4ce7-8427-4369bddc2d24}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {debf43c5-7ce6-45f2-8767-e04ef41e1b59}, !- Handle
  {f2b6bea6-2222-4bb0-a0f1-f625d98271fc}, !- Source Object
  2,                                      !- Outlet Port
  {3e088c83-86cc-40f2-a0f3-f8873646ab3e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {865924e9-ecc9-4ab6-8906-4681af94f971}, !- Handle
  {3e088c83-86cc-40f2-a0f3-f8873646ab3e}, !- Source Object
  3,                                      !- Outlet Port
  {23aa0ef6-6364-4c35-aee0-03b52971ebcd}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {6f0c6c04-785b-4f16-a059-631c24df5649}, !- Handle
  {23aa0ef6-6364-4c35-aee0-03b52971ebcd}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  52.6666666666667,                       !- Design Loop Exit Temperature {C}
  5.55555555555556,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {fa280f16-1cb3-44ee-85e4-61ffd09a47e0}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:Pipe:Adiabatic,
  {85e6807d-d576-494f-9d07-ef8c4cba34b9}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {2f84a23b-0774-4f79-bb7b-9a7dc1b14505}, !- Inlet Node Name
  {2e28faa8-eb2e-44ce-92da-10413bb68af7}; !- Outlet Node Name

OS:Pipe:Adiabatic,
  {8df079b5-20bc-477b-a9fc-0bcda5be50f5}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {0afdf6fb-4c8c-4849-918b-ee563da98a97}, !- Inlet Node Name
  {641f36f6-1b4f-4e03-a5af-719b605c04e1}; !- Outlet Node Name

OS:Node,
  {d7364e0b-e440-484c-847c-e71279193841}, !- Handle
  Node 15,                                !- Name
  {2e28faa8-eb2e-44ce-92da-10413bb68af7}, !- Inlet Port
  {f77c406a-3aba-49f6-808c-649a65fdc6dc}; !- Outlet Port

OS:Connection,
  {2f84a23b-0774-4f79-bb7b-9a7dc1b14505}, !- Handle
  {b1c13111-b9ca-4187-b70f-6da4419cb957}, !- Source Object
  3,                                      !- Outlet Port
  {85e6807d-d576-494f-9d07-ef8c4cba34b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2e28faa8-eb2e-44ce-92da-10413bb68af7}, !- Handle
  {85e6807d-d576-494f-9d07-ef8c4cba34b9}, !- Source Object
  3,                                      !- Outlet Port
  {d7364e0b-e440-484c-847c-e71279193841}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f77c406a-3aba-49f6-808c-649a65fdc6dc}, !- Handle
  {d7364e0b-e440-484c-847c-e71279193841}, !- Source Object
  3,                                      !- Outlet Port
  {ace00031-6276-4ab4-8b2b-b80e767805b5}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {3f307c12-4bc9-4014-82aa-a01140f2a06b}, !- Handle
  Node 16,                                !- Name
  {728b2546-1019-4934-aca5-2082b8fb5f7e}, !- Inlet Port
  {0afdf6fb-4c8c-4849-918b-ee563da98a97}; !- Outlet Port

OS:Connection,
  {728b2546-1019-4934-aca5-2082b8fb5f7e}, !- Handle
  {ace00031-6276-4ab4-8b2b-b80e767805b5}, !- Source Object
  2,                                      !- Outlet Port
  {3f307c12-4bc9-4014-82aa-a01140f2a06b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0afdf6fb-4c8c-4849-918b-ee563da98a97}, !- Handle
  {3f307c12-4bc9-4014-82aa-a01140f2a06b}, !- Source Object
  3,                                      !- Outlet Port
  {8df079b5-20bc-477b-a9fc-0bcda5be50f5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {641f36f6-1b4f-4e03-a5af-719b605c04e1}, !- Handle
  {8df079b5-20bc-477b-a9fc-0bcda5be50f5}, !- Source Object
  3,                                      !- Outlet Port
  {8c4ed792-b0f9-4070-816f-a6872d50eafc}, !- Target Object
  2;                                      !- Inlet Port

OS:Pump:VariableSpeed,
  {159bf3ae-1cd0-41ef-b7fc-7ecd17a6de05}, !- Handle
  Pump Variable Speed 1,                  !- Name
  {07debaa3-03df-4bad-9518-70f3e208b541}, !- Inlet Node Name
  {03281e84-bb51-4cc0-a98c-0c27e23bcd9c}, !- Outlet Node Name
  0.01,                                   !- Rated Flow Rate {m3/s}
  1,                                      !- Rated Pump Head {Pa}
  0,                                      !- Rated Power Consumption {W}
  1,                                      !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  1,                                      !- Coefficient 2 of the Part Load Performance Curve
  0,                                      !- Coefficient 3 of the Part Load Performance Curve
  0,                                      !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {035bc35b-2278-4bb5-870c-8115f0e6864c}, !- Handle
  Node 17,                                !- Name
  {03281e84-bb51-4cc0-a98c-0c27e23bcd9c}, !- Inlet Port
  {cf9e3eba-7541-41e3-9669-3f7a0a9afd61}; !- Outlet Port

OS:Connection,
  {07debaa3-03df-4bad-9518-70f3e208b541}, !- Handle
  {d29a9403-1bf9-4166-af8d-8a6c7a3fe086}, !- Source Object
  3,                                      !- Outlet Port
  {159bf3ae-1cd0-41ef-b7fc-7ecd17a6de05}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {03281e84-bb51-4cc0-a98c-0c27e23bcd9c}, !- Handle
  {159bf3ae-1cd0-41ef-b7fc-7ecd17a6de05}, !- Source Object
  3,                                      !- Outlet Port
  {035bc35b-2278-4bb5-870c-8115f0e6864c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cf9e3eba-7541-41e3-9669-3f7a0a9afd61}, !- Handle
  {035bc35b-2278-4bb5-870c-8115f0e6864c}, !- Source Object
  3,                                      !- Outlet Port
  {367e76ae-ca9f-4e5f-951c-04e6082404aa}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {67edd0b3-5b94-414a-8c95-d88cb88654ae}, !- Handle
  dhw temp,                               !- Name
  {89049d91-b2f4-4347-9367-9e4b1471670f}, !- Schedule Type Limits Name
  52.6666666666667;                       !- Value

OS:SetpointManager:Scheduled,
  {af4b2b5f-9b3f-4b06-80da-1f4510ae7513}, !- Handle
  Setpoint Manager Scheduled 1,           !- Name
  Temperature,                            !- Control Variable
  {67edd0b3-5b94-414a-8c95-d88cb88654ae}, !- Schedule Name
  {8c4ed792-b0f9-4070-816f-a6872d50eafc}; !- Setpoint Node or NodeList Name

OS:WaterHeater:Mixed,
  {0f69f098-2d19-48f7-b91a-407015506bb1}, !- Handle
  water heater,                           !- Name
  0.170343530278643,                      !- Tank Volume {m3}
  {42d467b7-948a-4f2a-ae6a-c466b2cd4b2f}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  99,                                     !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  5500.06477392209,                       !- Heater Maximum Capacity {W}
  0,                                      !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  ThermalZone,                            !- Ambient Temperature Indicator
  ,                                       !- Ambient Temperature Schedule Name
  {927f2b87-db43-4e68-a935-b3cfb044bc34}, !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  1.16350637011013,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  1,                                      !- Off Cycle Loss Fraction to Thermal Zone
  1.16350637011013,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  1,                                      !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {b1710e09-dcfe-4458-b68b-2afc75faff9f}, !- Use Side Inlet Node Name
  {5b02ac9c-8666-4848-a828-6a55042ff57b}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:WaterHeater:Sizing,
  {5cf5c438-775e-4f83-ba1a-f3d6f19353dd}, !- Handle
  {0f69f098-2d19-48f7-b91a-407015506bb1}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:Schedule:Constant,
  {42d467b7-948a-4f2a-ae6a-c466b2cd4b2f}, !- Handle
  water heater setpoint,                  !- Name
  {89049d91-b2f4-4347-9367-9e4b1471670f}, !- Schedule Type Limits Name
  52.6666666666667;                       !- Value

OS:AdditionalProperties,
  {243e9365-dac6-4f27-97ce-e2c97854afd5}, !- Handle
  {0f69f098-2d19-48f7-b91a-407015506bb1}, !- Object Name
  HPXML_ID,                               !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WaterHeatingSystem1;                    !- Feature Value 1

OS:Node,
  {991d273f-9aec-459d-973a-3128a90173f6}, !- Handle
  Node 18,                                !- Name
  {898f49a4-36a8-4559-86de-2a05ddad0b60}, !- Inlet Port
  {b1710e09-dcfe-4458-b68b-2afc75faff9f}; !- Outlet Port

OS:Connection,
  {898f49a4-36a8-4559-86de-2a05ddad0b60}, !- Handle
  {367e76ae-ca9f-4e5f-951c-04e6082404aa}, !- Source Object
  4,                                      !- Outlet Port
  {991d273f-9aec-459d-973a-3128a90173f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b9198462-f2c8-4c62-9510-b5bf81c11000}, !- Handle
  Node 19,                                !- Name
  {5b02ac9c-8666-4848-a828-6a55042ff57b}, !- Inlet Port
  {80e4ccf8-d2ab-4c61-96c2-079105283cc7}; !- Outlet Port

OS:Connection,
  {b1710e09-dcfe-4458-b68b-2afc75faff9f}, !- Handle
  {991d273f-9aec-459d-973a-3128a90173f6}, !- Source Object
  3,                                      !- Outlet Port
  {0f69f098-2d19-48f7-b91a-407015506bb1}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {5b02ac9c-8666-4848-a828-6a55042ff57b}, !- Handle
  {0f69f098-2d19-48f7-b91a-407015506bb1}, !- Source Object
  32,                                     !- Outlet Port
  {b9198462-f2c8-4c62-9510-b5bf81c11000}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {80e4ccf8-d2ab-4c61-96c2-079105283cc7}, !- Handle
  {b9198462-f2c8-4c62-9510-b5bf81c11000}, !- Source Object
  3,                                      !- Outlet Port
  {ace00031-6276-4ab4-8b2b-b80e767805b5}, !- Target Object
  4;                                      !- Inlet Port

OS:OtherEquipment:Definition,
  {4b0f6bef-50b1-4699-abe6-6d7988c1feca}, !- Handle
  water heater energy adjustment1,        !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0.01,                                   !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:OtherEquipment,
  {3601b33f-5bce-49d8-8b9f-94286a510db1}, !- Handle
  water heater energy adjustment1,        !- Name
  {4b0f6bef-50b1-4699-abe6-6d7988c1feca}, !- Other Equipment Definition Name
  {4bf202ab-c2bd-4f6c-9d64-1baf4259056e}, !- Space or SpaceType Name
  {10e6d991-ecf7-4846-803f-9a9fc649c1a5}, !- Schedule Name
  ,                                       !- Multiplier
  Electricity,                            !- Fuel Type
  water heater energy adjustment1;        !- End-Use Subcategory

OS:AdditionalProperties,
  {073562fc-6ecf-48df-8c78-8e9feb0969f7}, !- Handle
  {3601b33f-5bce-49d8-8b9f-94286a510db1}, !- Object Name
  HPXML_ID,                               !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WaterHeatingSystem1;                    !- Feature Value 1

OS:EnergyManagementSystem:Sensor,
  {6525b080-c851-4b4b-a71c-ffe13cf2482f}, !- Handle
  water_heater_energy,                    !- Name
  water heater,                           !- Output Variable or Output Meter Index Key Name
  Water Heater Electricity Rate;          !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {e01b6ceb-34c8-4dab-9cdf-4c129a834ab8}, !- Handle
  water_heater_on_cycle_parasitic,        !- Name
  water heater,                           !- Output Variable or Output Meter Index Key Name
  Water Heater On Cycle Parasitic Electricity Rate; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {080317f9-a320-4613-9eb1-9e3946dfd660}, !- Handle
  water_heater_off_cycle_parasitic,       !- Name
  water heater,                           !- Output Variable or Output Meter Index Key Name
  Water Heater Off Cycle Parasitic Electricity Rate; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {e7e5b4f9-355a-4eb7-b097-3279983248d0}, !- Handle
  water_heater_ec_adj_act,                !- Name
  {3601b33f-5bce-49d8-8b9f-94286a510db1}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level,                            !- Actuated Component Control Type
  {4bf202ab-c2bd-4f6c-9d64-1baf4259056e}; !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {f44c3180-c5fc-425a-bfb5-f8af67b8ba9d}, !- Handle
  water_heater_EC_adj,                    !- Name
  Set dhw_e_cons = water_heater_energy + water_heater_on_cycle_parasitic + water_heater_off_cycle_parasitic, !- Program Line 1
  Set water_heater_ec_adj_act = 0.0 * dhw_e_cons / 1; !- Program Line 2

OS:EnergyManagementSystem:ProgramCallingManager,
  {ec4df369-c60b-4bb4-9539-45ca7ba862ff}, !- Handle
  water heater EC_adj ProgramManager,     !- Name
  EndOfSystemTimestepBeforeHVACReporting, !- EnergyPlus Model Calling Point
  {f44c3180-c5fc-425a-bfb5-f8af67b8ba9d}; !- Program Name 1

OS:WaterUse:Connections,
  {189be83e-bd57-4720-8368-2e88946f4bc7}, !- Handle
  Water Use Connections 1,                !- Name
  {a980b96d-50b5-4d49-8385-606f7b780419}, !- Inlet Node Name
  {0efb7f29-c582-415f-844c-69321b5719b8}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {991ee5e6-e220-4cea-8215-20fa4d701677}, !- Water Use Equipment Name 1
  {53638871-9b30-45a9-b917-a66ce58daa2e}, !- Water Use Equipment Name 2
  {9a8d4789-61b1-4869-8bf6-188fb5ed52d8}; !- Water Use Equipment Name 3

OS:AdditionalProperties,
  {fd2e8a7e-749f-44f2-85d6-769134cb868f}, !- Handle
  {189be83e-bd57-4720-8368-2e88946f4bc7}, !- Object Name
  HPXML_ID,                               !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WaterHeatingSystem1;                    !- Feature Value 1

OS:Node,
  {30846679-b78b-4fde-a6c7-c0f6828c29c4}, !- Handle
  Node 20,                                !- Name
  {0efb7f29-c582-415f-844c-69321b5719b8}, !- Inlet Port
  {5c20b0cc-fd43-40ed-a144-7515ec759928}; !- Outlet Port

OS:Connection,
  {a980b96d-50b5-4d49-8385-606f7b780419}, !- Handle
  {a0980cdd-98cb-4ce7-8427-4369bddc2d24}, !- Source Object
  3,                                      !- Outlet Port
  {189be83e-bd57-4720-8368-2e88946f4bc7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0efb7f29-c582-415f-844c-69321b5719b8}, !- Handle
  {189be83e-bd57-4720-8368-2e88946f4bc7}, !- Source Object
  3,                                      !- Outlet Port
  {30846679-b78b-4fde-a6c7-c0f6828c29c4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5c20b0cc-fd43-40ed-a144-7515ec759928}, !- Handle
  {30846679-b78b-4fde-a6c7-c0f6828c29c4}, !- Source Object
  3,                                      !- Outlet Port
  {f2b6bea6-2222-4bb0-a0f1-f625d98271fc}, !- Target Object
  3;                                      !- Inlet Port

OS:Schedule:File,
  {c4565091-6e75-4a82-b04c-d7191a10ab87}, !- Handle
  clothes_washer,                         !- Name
  {e2a49514-05d2-45db-9360-2a713a1586df}, !- Schedule Type Limits Name
  {2ed12085-6c9a-4f4e-950f-ca18c9fb3880}, !- External File Name
  6,                                      !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  ,                                       !- Column Separator
  ,                                       !- Interpolate to Timestep
  15,                                     !- Minutes per Item
  ,                                       !- Adjust Schedule for Daylight Savings
  Yes;                                    !- Translate File With Relative Path

OS:ElectricEquipment:Definition,
  {089d40b5-f120-4bea-a2c3-de8511ad29fd}, !- Handle
  clothes washer,                         !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  261.501740024545,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.03,                                   !- Fraction Latent
  0.162,                                  !- Fraction Radiant
  0.7;                                    !- Fraction Lost

OS:ElectricEquipment,
  {077be055-8161-45f2-abb8-672ec5096835}, !- Handle
  clothes washer,                         !- Name
  {089d40b5-f120-4bea-a2c3-de8511ad29fd}, !- Electric Equipment Definition Name
  {4bf202ab-c2bd-4f6c-9d64-1baf4259056e}, !- Space or SpaceType Name
  {c4565091-6e75-4a82-b04c-d7191a10ab87}, !- Schedule Name
  ,                                       !- Multiplier
  clothes washer;                         !- End-Use Subcategory

OS:Schedule:File,
  {77e12d74-4fda-4e1b-aa01-e010c903b67d}, !- Handle
  clothes_dryer,                          !- Name
  {e2a49514-05d2-45db-9360-2a713a1586df}, !- Schedule Type Limits Name
  {2ed12085-6c9a-4f4e-950f-ca18c9fb3880}, !- External File Name
  7,                                      !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  ,                                       !- Column Separator
  ,                                       !- Interpolate to Timestep
  15,                                     !- Minutes per Item
  ,                                       !- Adjust Schedule for Daylight Savings
  Yes;                                    !- Translate File With Relative Path

OS:ElectricEquipment:Definition,
  {64f05a4c-f8b7-4b55-a3b8-7bfe25494339}, !- Handle
  clothes dryer,                          !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  4876.05830236616,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.015,                                  !- Fraction Latent
  0.081,                                  !- Fraction Radiant
  0.85;                                   !- Fraction Lost

OS:ElectricEquipment,
  {2a2b37f5-abe0-4a15-b6e5-37397a92ba21}, !- Handle
  clothes dryer,                          !- Name
  {64f05a4c-f8b7-4b55-a3b8-7bfe25494339}, !- Electric Equipment Definition Name
  {4bf202ab-c2bd-4f6c-9d64-1baf4259056e}, !- Space or SpaceType Name
  {77e12d74-4fda-4e1b-aa01-e010c903b67d}, !- Schedule Name
  ,                                       !- Multiplier
  clothes dryer;                          !- End-Use Subcategory

OS:Schedule:Ruleset,
  {8a6cc39b-dc78-4f6d-8166-534dcaf6c91d}, !- Handle
  fridge schedule,                        !- Name
  {e2a49514-05d2-45db-9360-2a713a1586df}, !- Schedule Type Limits Name
  {a2a4ffdd-881d-45b8-8647-a4d15eb82b13}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a2a4ffdd-881d-45b8-8647-a4d15eb82b13}, !- Handle
  fridge schedule default day,            !- Name
  {e2a49514-05d2-45db-9360-2a713a1586df}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {cb0e7029-10db-4530-b2c8-52d3e5bdc64e}, !- Handle
  fridge schedule allday ruleset1,        !- Name
  {8a6cc39b-dc78-4f6d-8166-534dcaf6c91d}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {9d20503b-8a6e-40a6-94a8-f8b695fff0a5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9d20503b-8a6e-40a6-94a8-f8b695fff0a5}, !- Handle
  fridge schedule allday1,                !- Name
  {e2a49514-05d2-45db-9360-2a713a1586df}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.610948905109489,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.595675182481752,                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.580401459854014,                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.565127737226277,                      !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.54985401459854,                       !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.580401459854014,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.610948905109489,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.626222627737226,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.610948905109489,                      !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.641496350364963,                      !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.626222627737226,                      !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.672043795620438,                      !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.733138686131387,                      !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.763686131386861,                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.733138686131387,                      !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.717864963503649,                      !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.702591240875912,                      !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.672043795620438,                      !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.626222627737226;                      !- Value Until Time 19

OS:Schedule:Rule,
  {af9fc6e2-0646-453f-ba83-7dac13cd578f}, !- Handle
  fridge schedule allday ruleset2,        !- Name
  {8a6cc39b-dc78-4f6d-8166-534dcaf6c91d}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {1546eba1-bda2-471e-80c1-33fe3b6b8da5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {1546eba1-bda2-471e-80c1-33fe3b6b8da5}, !- Handle
  fridge schedule allday2,                !- Name
  {e2a49514-05d2-45db-9360-2a713a1586df}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.60948905109489,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.594251824817518,                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.579014598540146,                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.563777372262774,                      !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.548540145985401,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.579014598540146,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.60948905109489,                       !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.624726277372263,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.60948905109489,                       !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.639963503649635,                      !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.624726277372263,                      !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.670437956204379,                      !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.731386861313868,                      !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.761861313868613,                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.731386861313868,                      !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.716149635036496,                      !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.700912408759124,                      !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.670437956204379,                      !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.624726277372263;                      !- Value Until Time 19

OS:Schedule:Rule,
  {c6050bef-58a8-4939-b8e9-d867bfe73ebd}, !- Handle
  fridge schedule allday ruleset3,        !- Name
  {8a6cc39b-dc78-4f6d-8166-534dcaf6c91d}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {a3bf8432-a616-4a07-bd1e-e294f556f949}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a3bf8432-a616-4a07-bd1e-e294f556f949}, !- Handle
  fridge schedule allday3,                !- Name
  {e2a49514-05d2-45db-9360-2a713a1586df}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.791240875912409,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.771459854014598,                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.751678832116788,                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.731897810218978,                      !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.712116788321168,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.751678832116788,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.791240875912409,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.811021897810219,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.791240875912409,                      !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.830802919708029,                      !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.811021897810219,                      !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.87036496350365,                       !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.949489051094891,                      !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.989051094890511,                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.949489051094891,                      !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.92970802919708,                       !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.90992700729927,                       !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.87036496350365,                       !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.811021897810219;                      !- Value Until Time 19

OS:Schedule:Rule,
  {c9ad6083-1478-43e5-ac35-cf4307ba9829}, !- Handle
  fridge schedule allday ruleset6,        !- Name
  {8a6cc39b-dc78-4f6d-8166-534dcaf6c91d}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {5c660597-7cd9-4ead-ab05-6edc9ca0e91d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {5c660597-7cd9-4ead-ab05-6edc9ca0e91d}, !- Handle
  fridge schedule allday6,                !- Name
  {e2a49514-05d2-45db-9360-2a713a1586df}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.8,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.78,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.76,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.74,                                   !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.72,                                   !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.76,                                   !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.8,                                    !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.82,                                   !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.8,                                    !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.84,                                   !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.82,                                   !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.88,                                   !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.96,                                   !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.96,                                   !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.94,                                   !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.92,                                   !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.88,                                   !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.82;                                   !- Value Until Time 19

OS:Schedule:Rule,
  {cc158766-5569-4911-a7e4-8160222348ee}, !- Handle
  fridge schedule allday ruleset10,       !- Name
  {8a6cc39b-dc78-4f6d-8166-534dcaf6c91d}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {baff866a-d5f6-4f8e-95a1-0d177ec62d44}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {baff866a-d5f6-4f8e-95a1-0d177ec62d44}, !- Handle
  fridge schedule allday10,               !- Name
  {e2a49514-05d2-45db-9360-2a713a1586df}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.67956204379562,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.66257299270073,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.645583941605839,                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.628594890510949,                      !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.611605839416058,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.645583941605839,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.67956204379562,                       !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.696551094890511,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.67956204379562,                       !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.713540145985401,                      !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.696551094890511,                      !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.747518248175182,                      !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.815474452554744,                      !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.849452554744526,                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.815474452554744,                      !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.798485401459854,                      !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.781496350364963,                      !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.747518248175182,                      !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.696551094890511;                      !- Value Until Time 19

OS:Schedule:Rule,
  {848bbe0d-2414-4f07-a94d-ee302286f37e}, !- Handle
  fridge schedule allday ruleset11,       !- Name
  {8a6cc39b-dc78-4f6d-8166-534dcaf6c91d}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {791bb5b8-aee1-4ba3-8edc-de3807efc0c2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {791bb5b8-aee1-4ba3-8edc-de3807efc0c2}, !- Handle
  fridge schedule allday11,               !- Name
  {e2a49514-05d2-45db-9360-2a713a1586df}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.675182481751825,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.658302919708029,                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.641423357664234,                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.624543795620438,                      !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.607664233576642,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.641423357664234,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.675182481751825,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.69206204379562,                       !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.675182481751825,                      !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.708941605839416,                      !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.69206204379562,                       !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.742700729927007,                      !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.81021897810219,                       !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.843978102189781,                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.81021897810219,                       !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.793339416058394,                      !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.776459854014598,                      !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.742700729927007,                      !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.69206204379562;                       !- Value Until Time 19

OS:Schedule:Rule,
  {3c7708f0-e93f-44a4-8aa0-ac1b8c567c8a}, !- Handle
  fridge schedule allday ruleset12,       !- Name
  {8a6cc39b-dc78-4f6d-8166-534dcaf6c91d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a79249b9-4754-4756-8ac6-92e99399ecaf}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a79249b9-4754-4756-8ac6-92e99399ecaf}, !- Handle
  fridge schedule allday12,               !- Name
  {e2a49514-05d2-45db-9360-2a713a1586df}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.610948905109489,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.595675182481752,                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.580401459854014,                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.565127737226277,                      !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.54985401459854,                       !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.580401459854014,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.610948905109489,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.626222627737226,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.610948905109489,                      !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.641496350364963,                      !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.626222627737226,                      !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.672043795620438,                      !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.733138686131387,                      !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.763686131386861,                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.733138686131387,                      !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.717864963503649,                      !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.702591240875912,                      !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.672043795620438,                      !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.626222627737226;                      !- Value Until Time 19

OS:ElectricEquipment:Definition,
  {bbbe29c6-d20a-4ffe-95d1-1e263fb50f4e}, !- Handle
  fridge,                                 !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  179.36200498156,                        !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.6,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {7271db5b-6d69-4f89-bd6a-35c5250cdd74}, !- Handle
  fridge,                                 !- Name
  {bbbe29c6-d20a-4ffe-95d1-1e263fb50f4e}, !- Electric Equipment Definition Name
  {4bf202ab-c2bd-4f6c-9d64-1baf4259056e}, !- Space or SpaceType Name
  {8a6cc39b-dc78-4f6d-8166-534dcaf6c91d}, !- Schedule Name
  ,                                       !- Multiplier
  fridge;                                 !- End-Use Subcategory

OS:Schedule:File,
  {55c8cef7-6bd1-41e2-a55a-9140ffa93653}, !- Handle
  cooking_range,                          !- Name
  {e2a49514-05d2-45db-9360-2a713a1586df}, !- Schedule Type Limits Name
  {2ed12085-6c9a-4f4e-950f-ca18c9fb3880}, !- External File Name
  4,                                      !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  ,                                       !- Column Separator
  ,                                       !- Interpolate to Timestep
  15,                                     !- Minutes per Item
  ,                                       !- Adjust Schedule for Daylight Savings
  Yes;                                    !- Translate File With Relative Path

OS:ElectricEquipment:Definition,
  {677e80fa-a406-47bd-9e0b-97ad664b3336}, !- Handle
  cooking range,                          !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  1189.18573725127,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.0799999999999999,                     !- Fraction Latent
  0.432,                                  !- Fraction Radiant
  0.2;                                    !- Fraction Lost

OS:ElectricEquipment,
  {7e13dc05-93aa-4d0b-852a-520cb5b549f9}, !- Handle
  cooking range,                          !- Name
  {677e80fa-a406-47bd-9e0b-97ad664b3336}, !- Electric Equipment Definition Name
  {4bf202ab-c2bd-4f6c-9d64-1baf4259056e}, !- Space or SpaceType Name
  {55c8cef7-6bd1-41e2-a55a-9140ffa93653}, !- Schedule Name
  ,                                       !- Multiplier
  cooking range;                          !- End-Use Subcategory

OS:Schedule:FixedInterval,
  {30a07111-3b01-4661-b676-1809604268f8}, !- Handle
  mains temperature schedule,             !- Name
  {89049d91-b2f4-4347-9367-9e4b1471670f}, !- Schedule Type Limits Name
  ,                                       !- Translate to Schedule File
  ,                                       !- Interpolate to Timestep
  1440,                                   !- Interval Length {minutes}
  ,                                       !- Out Of Range Value
  1,                                      !- Start Month
  1,                                      !- Start Day
  17.8933333333333,                       !- Value 1
  17.8544444444444,                       !- Value 2
  17.8166666666667,                       !- Value 3
  17.7805555555556,                       !- Value 4
  17.7455555555556,                       !- Value 5
  17.7122222222222,                       !- Value 6
  17.6805555555556,                       !- Value 7
  17.65,                                  !- Value 8
  17.6211111111111,                       !- Value 9
  17.5933333333333,                       !- Value 10
  17.5677777777778,                       !- Value 11
  17.5433333333333,                       !- Value 12
  17.5205555555556,                       !- Value 13
  17.4988888888889,                       !- Value 14
  17.4794444444444,                       !- Value 15
  17.4611111111111,                       !- Value 16
  17.4444444444444,                       !- Value 17
  17.4288888888889,                       !- Value 18
  17.4155555555556,                       !- Value 19
  17.4033333333333,                       !- Value 20
  17.3927777777778,                       !- Value 21
  17.3838888888889,                       !- Value 22
  17.3766666666667,                       !- Value 23
  17.3711111111111,                       !- Value 24
  17.3666666666667,                       !- Value 25
  17.3638888888889,                       !- Value 26
  17.3633333333333,                       !- Value 27
  17.3633333333333,                       !- Value 28
  17.3655555555556,                       !- Value 29
  17.3694444444444,                       !- Value 30
  17.3744444444444,                       !- Value 31
  17.3816666666667,                       !- Value 32
  17.39,                                  !- Value 33
  17.4,                                   !- Value 34
  17.4111111111111,                       !- Value 35
  17.4244444444444,                       !- Value 36
  17.4388888888889,                       !- Value 37
  17.455,                                 !- Value 38
  17.4727777777778,                       !- Value 39
  17.4922222222222,                       !- Value 40
  17.5127777777778,                       !- Value 41
  17.5355555555556,                       !- Value 42
  17.5594444444444,                       !- Value 43
  17.5844444444444,                       !- Value 44
  17.6116666666667,                       !- Value 45
  17.64,                                  !- Value 46
  17.67,                                  !- Value 47
  17.7011111111111,                       !- Value 48
  17.7338888888889,                       !- Value 49
  17.7683333333333,                       !- Value 50
  17.8044444444444,                       !- Value 51
  17.8416666666667,                       !- Value 52
  17.88,                                  !- Value 53
  17.92,                                  !- Value 54
  17.9616666666667,                       !- Value 55
  18.0044444444444,                       !- Value 56
  18.0488888888889,                       !- Value 57
  18.0944444444444,                       !- Value 58
  18.1416666666667,                       !- Value 59
  18.19,                                  !- Value 60
  18.2394444444444,                       !- Value 61
  18.2905555555556,                       !- Value 62
  18.3427777777778,                       !- Value 63
  18.3966666666667,                       !- Value 64
  18.4511111111111,                       !- Value 65
  18.5072222222222,                       !- Value 66
  18.565,                                 !- Value 67
  18.6233333333333,                       !- Value 68
  18.6833333333333,                       !- Value 69
  18.7438888888889,                       !- Value 70
  18.8061111111111,                       !- Value 71
  18.8694444444444,                       !- Value 72
  18.9338888888889,                       !- Value 73
  18.9994444444444,                       !- Value 74
  19.0661111111111,                       !- Value 75
  19.1338888888889,                       !- Value 76
  19.2022222222222,                       !- Value 77
  19.2722222222222,                       !- Value 78
  19.3427777777778,                       !- Value 79
  19.4144444444444,                       !- Value 80
  19.4872222222222,                       !- Value 81
  19.5611111111111,                       !- Value 82
  19.6355555555556,                       !- Value 83
  19.7111111111111,                       !- Value 84
  19.7877777777778,                       !- Value 85
  19.865,                                 !- Value 86
  19.9427777777778,                       !- Value 87
  20.0216666666667,                       !- Value 88
  20.1016666666667,                       !- Value 89
  20.1816666666667,                       !- Value 90
  20.2627777777778,                       !- Value 91
  20.345,                                 !- Value 92
  20.4277777777778,                       !- Value 93
  20.5105555555556,                       !- Value 94
  20.5944444444444,                       !- Value 95
  20.6794444444444,                       !- Value 96
  20.7644444444444,                       !- Value 97
  20.85,                                  !- Value 98
  20.9361111111111,                       !- Value 99
  21.0227777777778,                       !- Value 100
  21.11,                                  !- Value 101
  21.1977777777778,                       !- Value 102
  21.2861111111111,                       !- Value 103
  21.3744444444444,                       !- Value 104
  21.4633333333333,                       !- Value 105
  21.5527777777778,                       !- Value 106
  21.6422222222222,                       !- Value 107
  21.7322222222222,                       !- Value 108
  21.8227777777778,                       !- Value 109
  21.9133333333333,                       !- Value 110
  22.0038888888889,                       !- Value 111
  22.0944444444444,                       !- Value 112
  22.1855555555556,                       !- Value 113
  22.2772222222222,                       !- Value 114
  22.3683333333333,                       !- Value 115
  22.46,                                  !- Value 116
  22.5511111111111,                       !- Value 117
  22.6427777777778,                       !- Value 118
  22.7344444444444,                       !- Value 119
  22.8261111111111,                       !- Value 120
  22.9177777777778,                       !- Value 121
  23.0088888888889,                       !- Value 122
  23.1005555555556,                       !- Value 123
  23.1916666666667,                       !- Value 124
  23.2827777777778,                       !- Value 125
  23.3733333333333,                       !- Value 126
  23.4638888888889,                       !- Value 127
  23.5544444444444,                       !- Value 128
  23.645,                                 !- Value 129
  23.7344444444444,                       !- Value 130
  23.8244444444444,                       !- Value 131
  23.9133333333333,                       !- Value 132
  24.0022222222222,                       !- Value 133
  24.0911111111111,                       !- Value 134
  24.1788888888889,                       !- Value 135
  24.2666666666667,                       !- Value 136
  24.3538888888889,                       !- Value 137
  24.4405555555556,                       !- Value 138
  24.5266666666667,                       !- Value 139
  24.6122222222222,                       !- Value 140
  24.6972222222222,                       !- Value 141
  24.7816666666667,                       !- Value 142
  24.8655555555556,                       !- Value 143
  24.9488888888889,                       !- Value 144
  25.0316666666667,                       !- Value 145
  25.1133333333333,                       !- Value 146
  25.1944444444444,                       !- Value 147
  25.2744444444444,                       !- Value 148
  25.3544444444444,                       !- Value 149
  25.4333333333333,                       !- Value 150
  25.5111111111111,                       !- Value 151
  25.5883333333333,                       !- Value 152
  25.6644444444444,                       !- Value 153
  25.74,                                  !- Value 154
  25.8144444444444,                       !- Value 155
  25.8877777777778,                       !- Value 156
  25.9605555555556,                       !- Value 157
  26.0322222222222,                       !- Value 158
  26.1027777777778,                       !- Value 159
  26.1727777777778,                       !- Value 160
  26.2411111111111,                       !- Value 161
  26.3088888888889,                       !- Value 162
  26.375,                                 !- Value 163
  26.4405555555556,                       !- Value 164
  26.505,                                 !- Value 165
  26.5677777777778,                       !- Value 166
  26.63,                                  !- Value 167
  26.6911111111111,                       !- Value 168
  26.7505555555556,                       !- Value 169
  26.8088888888889,                       !- Value 170
  26.8661111111111,                       !- Value 171
  26.9222222222222,                       !- Value 172
  26.9766666666667,                       !- Value 173
  27.0305555555556,                       !- Value 174
  27.0827777777778,                       !- Value 175
  27.1333333333333,                       !- Value 176
  27.1827777777778,                       !- Value 177
  27.2311111111111,                       !- Value 178
  27.2777777777778,                       !- Value 179
  27.3233333333333,                       !- Value 180
  27.3677777777778,                       !- Value 181
  27.4105555555556,                       !- Value 182
  27.4516666666667,                       !- Value 183
  27.4916666666667,                       !- Value 184
  27.53,                                  !- Value 185
  27.5672222222222,                       !- Value 186
  27.6027777777778,                       !- Value 187
  27.6372222222222,                       !- Value 188
  27.67,                                  !- Value 189
  27.7011111111111,                       !- Value 190
  27.7305555555556,                       !- Value 191
  27.7588888888889,                       !- Value 192
  27.7855555555556,                       !- Value 193
  27.8111111111111,                       !- Value 194
  27.8344444444444,                       !- Value 195
  27.8566666666667,                       !- Value 196
  27.8777777777778,                       !- Value 197
  27.8966666666667,                       !- Value 198
  27.9144444444444,                       !- Value 199
  27.93,                                  !- Value 200
  27.945,                                 !- Value 201
  27.9577777777778,                       !- Value 202
  27.9688888888889,                       !- Value 203
  27.9788888888889,                       !- Value 204
  27.9872222222222,                       !- Value 205
  27.9938888888889,                       !- Value 206
  27.9988888888889,                       !- Value 207
  28.0022222222222,                       !- Value 208
  28.0044444444444,                       !- Value 209
  28.0044444444444,                       !- Value 210
  28.0033333333333,                       !- Value 211
  28.0005555555556,                       !- Value 212
  27.9961111111111,                       !- Value 213
  27.99,                                  !- Value 214
  27.9827777777778,                       !- Value 215
  27.9733333333333,                       !- Value 216
  27.9627777777778,                       !- Value 217
  27.9505555555556,                       !- Value 218
  27.9372222222222,                       !- Value 219
  27.9216666666667,                       !- Value 220
  27.905,                                 !- Value 221
  27.8861111111111,                       !- Value 222
  27.8661111111111,                       !- Value 223
  27.845,                                 !- Value 224
  27.8216666666667,                       !- Value 225
  27.7972222222222,                       !- Value 226
  27.7711111111111,                       !- Value 227
  27.7438888888889,                       !- Value 228
  27.7144444444444,                       !- Value 229
  27.6838888888889,                       !- Value 230
  27.6522222222222,                       !- Value 231
  27.6183333333333,                       !- Value 232
  27.5833333333333,                       !- Value 233
  27.5472222222222,                       !- Value 234
  27.5094444444444,                       !- Value 235
  27.47,                                  !- Value 236
  27.4288888888889,                       !- Value 237
  27.3872222222222,                       !- Value 238
  27.3433333333333,                       !- Value 239
  27.2988888888889,                       !- Value 240
  27.2522222222222,                       !- Value 241
  27.205,                                 !- Value 242
  27.1555555555556,                       !- Value 243
  27.1055555555556,                       !- Value 244
  27.0538888888889,                       !- Value 245
  27.0011111111111,                       !- Value 246
  26.9466666666667,                       !- Value 247
  26.8916666666667,                       !- Value 248
  26.835,                                 !- Value 249
  26.7772222222222,                       !- Value 250
  26.7177777777778,                       !- Value 251
  26.6577777777778,                       !- Value 252
  26.5961111111111,                       !- Value 253
  26.5333333333333,                       !- Value 254
  26.4694444444444,                       !- Value 255
  26.405,                                 !- Value 256
  26.3388888888889,                       !- Value 257
  26.2716666666667,                       !- Value 258
  26.2033333333333,                       !- Value 259
  26.1344444444444,                       !- Value 260
  26.0638888888889,                       !- Value 261
  25.9927777777778,                       !- Value 262
  25.9205555555556,                       !- Value 263
  25.8477777777778,                       !- Value 264
  25.7733333333333,                       !- Value 265
  25.6983333333333,                       !- Value 266
  25.6227777777778,                       !- Value 267
  25.5461111111111,                       !- Value 268
  25.4683333333333,                       !- Value 269
  25.39,                                  !- Value 270
  25.3105555555556,                       !- Value 271
  25.2305555555556,                       !- Value 272
  25.15,                                  !- Value 273
  25.0683333333333,                       !- Value 274
  24.9861111111111,                       !- Value 275
  24.9033333333333,                       !- Value 276
  24.8194444444444,                       !- Value 277
  24.7355555555556,                       !- Value 278
  24.6505555555556,                       !- Value 279
  24.5655555555556,                       !- Value 280
  24.4794444444444,                       !- Value 281
  24.3927777777778,                       !- Value 282
  24.3061111111111,                       !- Value 283
  24.2183333333333,                       !- Value 284
  24.1305555555556,                       !- Value 285
  24.0422222222222,                       !- Value 286
  23.9538888888889,                       !- Value 287
  23.8644444444444,                       !- Value 288
  23.775,                                 !- Value 289
  23.6855555555556,                       !- Value 290
  23.595,                                 !- Value 291
  23.505,                                 !- Value 292
  23.4144444444444,                       !- Value 293
  23.3233333333333,                       !- Value 294
  23.2322222222222,                       !- Value 295
  23.1411111111111,                       !- Value 296
  23.05,                                  !- Value 297
  22.9588888888889,                       !- Value 298
  22.8672222222222,                       !- Value 299
  22.7755555555556,                       !- Value 300
  22.6838888888889,                       !- Value 301
  22.5927777777778,                       !- Value 302
  22.5011111111111,                       !- Value 303
  22.4094444444444,                       !- Value 304
  22.3183333333333,                       !- Value 305
  22.2266666666667,                       !- Value 306
  22.1355555555556,                       !- Value 307
  22.0444444444444,                       !- Value 308
  21.9538888888889,                       !- Value 309
  21.8633333333333,                       !- Value 310
  21.7727777777778,                       !- Value 311
  21.6827777777778,                       !- Value 312
  21.5933333333333,                       !- Value 313
  21.5038888888889,                       !- Value 314
  21.4144444444444,                       !- Value 315
  21.3255555555556,                       !- Value 316
  21.2372222222222,                       !- Value 317
  21.1494444444444,                       !- Value 318
  21.0622222222222,                       !- Value 319
  20.975,                                 !- Value 320
  20.8888888888889,                       !- Value 321
  20.8027777777778,                       !- Value 322
  20.7172222222222,                       !- Value 323
  20.6327777777778,                       !- Value 324
  20.5483333333333,                       !- Value 325
  20.465,                                 !- Value 326
  20.3822222222222,                       !- Value 327
  20.3,                                   !- Value 328
  20.2183333333333,                       !- Value 329
  20.1377777777778,                       !- Value 330
  20.0577777777778,                       !- Value 331
  19.9783333333333,                       !- Value 332
  19.9,                                   !- Value 333
  19.8222222222222,                       !- Value 334
  19.7455555555556,                       !- Value 335
  19.6694444444444,                       !- Value 336
  19.5944444444444,                       !- Value 337
  19.5205555555556,                       !- Value 338
  19.4472222222222,                       !- Value 339
  19.375,                                 !- Value 340
  19.3038888888889,                       !- Value 341
  19.2338888888889,                       !- Value 342
  19.1644444444444,                       !- Value 343
  19.0961111111111,                       !- Value 344
  19.0294444444444,                       !- Value 345
  18.9633333333333,                       !- Value 346
  18.8983333333333,                       !- Value 347
  18.8344444444444,                       !- Value 348
  18.7716666666667,                       !- Value 349
  18.7105555555556,                       !- Value 350
  18.65,                                  !- Value 351
  18.5911111111111,                       !- Value 352
  18.5333333333333,                       !- Value 353
  18.4766666666667,                       !- Value 354
  18.4211111111111,                       !- Value 355
  18.3666666666667,                       !- Value 356
  18.3138888888889,                       !- Value 357
  18.2622222222222,                       !- Value 358
  18.2122222222222,                       !- Value 359
  18.1633333333333,                       !- Value 360
  18.1155555555556,                       !- Value 361
  18.0694444444444,                       !- Value 362
  18.0244444444444,                       !- Value 363
  17.9811111111111,                       !- Value 364
  17.9388888888889;                       !- Value 365

OS:Site:WaterMainsTemperature,
  {df738d7e-d6a2-41c0-87d6-71e7eba4915d}, !- Handle
  Schedule,                               !- Calculation Method
  {30a07111-3b01-4661-b676-1809604268f8}; !- Temperature Schedule Name

OS:Schedule:Constant,
  {28dc7257-d28f-475a-ab6a-ca0d598d775c}, !- Handle
  mixed water temperature schedule,       !- Name
  {89049d91-b2f4-4347-9367-9e4b1471670f}, !- Schedule Type Limits Name
  40.5555555555556;                       !- Value

OS:Schedule:File,
  {7ea5d1c0-2d9c-479a-830c-284fbb9467e9}, !- Handle
  hot_water_fixtures,                     !- Name
  {e2a49514-05d2-45db-9360-2a713a1586df}, !- Schedule Type Limits Name
  {2ed12085-6c9a-4f4e-950f-ca18c9fb3880}, !- External File Name
  13,                                     !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  ,                                       !- Column Separator
  ,                                       !- Interpolate to Timestep
  15,                                     !- Minutes per Item
  ,                                       !- Adjust Schedule for Daylight Savings
  Yes;                                    !- Translate File With Relative Path

OS:WaterUse:Equipment:Definition,
  {c0ba02fb-6e58-418a-8816-400222bd2a5d}, !- Handle
  dhw fixtures,                           !- Name
  dhw fixtures,                           !- End-Use Subcategory
  6.26493704596552e-05,                   !- Peak Flow Rate {m3/s}
  {28dc7257-d28f-475a-ab6a-ca0d598d775c}; !- Target Temperature Schedule Name

OS:WaterUse:Equipment,
  {991ee5e6-e220-4cea-8215-20fa4d701677}, !- Handle
  dhw fixtures,                           !- Name
  {c0ba02fb-6e58-418a-8816-400222bd2a5d}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {7ea5d1c0-2d9c-479a-830c-284fbb9467e9}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {f6f12e05-7360-441e-81fe-53cc3c7f7f89}, !- Handle
  dhw distribution waste,                 !- Name
  dhw distribution waste,                 !- End-Use Subcategory
  2.4692798776006e-05,                    !- Peak Flow Rate {m3/s}
  {28dc7257-d28f-475a-ab6a-ca0d598d775c}; !- Target Temperature Schedule Name

OS:WaterUse:Equipment,
  {53638871-9b30-45a9-b917-a66ce58daa2e}, !- Handle
  dhw distribution waste,                 !- Name
  {f6f12e05-7360-441e-81fe-53cc3c7f7f89}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {7ea5d1c0-2d9c-479a-830c-284fbb9467e9}; !- Flow Rate Fraction Schedule Name

OS:Schedule:File,
  {308ce45c-8125-4447-94ea-088acfdd41d7}, !- Handle
  hot_water_clothes_washer,               !- Name
  {e2a49514-05d2-45db-9360-2a713a1586df}, !- Schedule Type Limits Name
  {2ed12085-6c9a-4f4e-950f-ca18c9fb3880}, !- External File Name
  12,                                     !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  ,                                       !- Column Separator
  ,                                       !- Interpolate to Timestep
  15,                                     !- Minutes per Item
  ,                                       !- Adjust Schedule for Daylight Savings
  Yes;                                    !- Translate File With Relative Path

OS:WaterUse:Equipment:Definition,
  {c664aaec-eef2-490d-9250-2f29b4b43ed1}, !- Handle
  clothes washer,                         !- Name
  clothes washer,                         !- End-Use Subcategory
  1.33488953653572e-05;                   !- Peak Flow Rate {m3/s}

OS:WaterUse:Equipment,
  {9a8d4789-61b1-4869-8bf6-188fb5ed52d8}, !- Handle
  clothes washer,                         !- Name
  {c664aaec-eef2-490d-9250-2f29b4b43ed1}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {308ce45c-8125-4447-94ea-088acfdd41d7}; !- Flow Rate Fraction Schedule Name

OS:OtherEquipment:Definition,
  {4e59a879-cbe8-4d2c-8f5d-7d6e3fdb3ef1}, !- Handle
  water sensible,                         !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  -1085.73326287191,                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0,                                      !- Fraction Latent
  0.6,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:OtherEquipment,
  {84ac2140-0270-4087-baee-5b06df1fdc84}, !- Handle
  water sensible,                         !- Name
  {4e59a879-cbe8-4d2c-8f5d-7d6e3fdb3ef1}, !- Other Equipment Definition Name
  {4bf202ab-c2bd-4f6c-9d64-1baf4259056e}, !- Space or SpaceType Name
  {7ea5d1c0-2d9c-479a-830c-284fbb9467e9}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  water sensible;                         !- End-Use Subcategory

OS:OtherEquipment:Definition,
  {f380eb70-fdf0-445e-8ad5-a1a533b6f083}, !- Handle
  water latent,                           !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  1101.66089020011,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  1,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:OtherEquipment,
  {28cc46f3-b757-452f-9f1f-130dfed9a474}, !- Handle
  water latent,                           !- Name
  {f380eb70-fdf0-445e-8ad5-a1a533b6f083}, !- Other Equipment Definition Name
  {4bf202ab-c2bd-4f6c-9d64-1baf4259056e}, !- Space or SpaceType Name
  {7ea5d1c0-2d9c-479a-830c-284fbb9467e9}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  water latent;                           !- End-Use Subcategory

OS:Schedule:File,
  {935b0429-1c22-4514-ba31-a70f9c747869}, !- Handle
  plug_loads_other,                       !- Name
  {e2a49514-05d2-45db-9360-2a713a1586df}, !- Schedule Type Limits Name
  {2ed12085-6c9a-4f4e-950f-ca18c9fb3880}, !- External File Name
  9,                                      !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  ,                                       !- Column Separator
  ,                                       !- Interpolate to Timestep
  15,                                     !- Minutes per Item
  ,                                       !- Adjust Schedule for Daylight Savings
  Yes;                                    !- Translate File With Relative Path

OS:ElectricEquipment:Definition,
  {67fa4cd6-ec2e-4469-9275-35d99b8c68ee}, !- Handle
  misc plug loads,                        !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  733.041010223606,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.021,                                  !- Fraction Latent
  0.558,                                  !- Fraction Radiant
  0.0489999999999999;                     !- Fraction Lost

OS:ElectricEquipment,
  {e9429ef3-0b6c-4c37-ba0d-ea88ed9e9a9c}, !- Handle
  misc plug loads,                        !- Name
  {67fa4cd6-ec2e-4469-9275-35d99b8c68ee}, !- Electric Equipment Definition Name
  {4bf202ab-c2bd-4f6c-9d64-1baf4259056e}, !- Space or SpaceType Name
  {935b0429-1c22-4514-ba31-a70f9c747869}, !- Schedule Name
  ,                                       !- Multiplier
  misc plug loads;                        !- End-Use Subcategory

OS:Schedule:File,
  {552606c8-2ec3-4921-beec-c25cae1a97a4}, !- Handle
  lighting_interior,                      !- Name
  {e2a49514-05d2-45db-9360-2a713a1586df}, !- Schedule Type Limits Name
  {2ed12085-6c9a-4f4e-950f-ca18c9fb3880}, !- External File Name
  2,                                      !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  ,                                       !- Column Separator
  ,                                       !- Interpolate to Timestep
  15,                                     !- Minutes per Item
  ,                                       !- Adjust Schedule for Daylight Savings
  Yes;                                    !- Translate File With Relative Path

OS:Lights:Definition,
  {cff4e9f0-e623-44ba-ad52-a07b47695d06}, !- Handle
  interior lighting,                      !- Name
  LightingLevel,                          !- Design Level Calculation Method
  172.991012424203,                       !- Lighting Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.6,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {ca18abdd-e57d-44f9-83b4-5eeaad660e4f}, !- Handle
  interior lighting,                      !- Name
  {cff4e9f0-e623-44ba-ad52-a07b47695d06}, !- Lights Definition Name
  {4bf202ab-c2bd-4f6c-9d64-1baf4259056e}, !- Space or SpaceType Name
  {552606c8-2ec3-4921-beec-c25cae1a97a4}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  interior lighting;                      !- End-Use Subcategory

OS:Schedule:Ruleset,
  {1ba6200c-e73e-443e-9289-c257b2910f65}, !- Handle
  exterior lighting schedule,             !- Name
  {e2a49514-05d2-45db-9360-2a713a1586df}, !- Schedule Type Limits Name
  {0115fa04-0f0e-4995-9be4-79769e7ba651}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0115fa04-0f0e-4995-9be4-79769e7ba651}, !- Handle
  exterior lighting schedule default day, !- Name
  {e2a49514-05d2-45db-9360-2a713a1586df}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d7b54050-1200-4d2b-8ebb-56dfb79fa157}, !- Handle
  exterior lighting schedule weekday ruleset1, !- Name
  {1ba6200c-e73e-443e-9289-c257b2910f65}, !- Schedule Ruleset Name
  21,                                     !- Rule Order
  {d30f1634-1b4d-4ca5-936e-cf02b72f740c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d30f1634-1b4d-4ca5-936e-cf02b72f740c}, !- Handle
  exterior lighting schedule weekday1,    !- Name
  {e2a49514-05d2-45db-9360-2a713a1586df}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.434958518013411,                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.349857938402091,                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.330946698488465,                      !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.321491078531651,                      !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.312035458574838,                      !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.264757358790772,                      !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.208023639049892,                      !- Value Until Time 7
  12,                                     !- Hour 8
  0,                                      !- Minute 8
  0.141834299352199,                      !- Value Until Time 8
  13,                                     !- Hour 9
  0,                                      !- Minute 9
  0.113467439481759,                      !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.104011819524946,                      !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.113467439481759,                      !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.179656779179452,                      !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.349857938402091,                      !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.463325377883851,                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.614615297192863,                      !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.860461416070008,                      !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.992840095465394,                      !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.860461416070008,                      !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.595704057279236;                      !- Value Until Time 19

OS:Schedule:Rule,
  {718ed2d0-9356-469f-8b86-4afdd60cdd52}, !- Handle
  exterior lighting schedule weekend ruleset1, !- Name
  {1ba6200c-e73e-443e-9289-c257b2910f65}, !- Schedule Ruleset Name
  20,                                     !- Rule Order
  {e971372c-822c-486b-b831-66bc4133386e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e971372c-822c-486b-b831-66bc4133386e}, !- Handle
  exterior lighting schedule weekend1,    !- Name
  {e2a49514-05d2-45db-9360-2a713a1586df}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0.434958518013411,                      !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.425502898056597,                      !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.434958518013411,                      !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.425502898056597,                      !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.416047278099784,                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.387680418229344,                      !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.340402318445278,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.283668598704398,                      !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.226934878963519,                      !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.151289919309012,                      !- Value Until Time 10
  13,                                     !- Hour 11
  0,                                      !- Minute 11
  0.113467439481759,                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.104011819524946,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.113467439481759,                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.179656779179452,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.359313558358904,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.453869757927037,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.567337197408797,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.784816456415502,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.926650755767701,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.803727696329128,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.557881577451983;                      !- Value Until Time 21

OS:Schedule:Rule,
  {a6481377-119f-45f2-b965-59203c898992}, !- Handle
  exterior lighting schedule weekday ruleset2, !- Name
  {1ba6200c-e73e-443e-9289-c257b2910f65}, !- Schedule Ruleset Name
  19,                                     !- Rule Order
  {2a6c2fc4-fe9e-425c-819e-4177651a7924}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {2a6c2fc4-fe9e-425c-819e-4177651a7924}, !- Handle
  exterior lighting schedule weekday2,    !- Name
  {e2a49514-05d2-45db-9360-2a713a1586df}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.438095238095238,                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.352380952380952,                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.333333333333333,                      !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.323809523809524,                      !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.314285714285714,                      !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.266666666666667,                      !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.20952380952381,                       !- Value Until Time 7
  12,                                     !- Hour 8
  0,                                      !- Minute 8
  0.142857142857143,                      !- Value Until Time 8
  13,                                     !- Hour 9
  0,                                      !- Minute 9
  0.114285714285714,                      !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.104761904761905,                      !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.114285714285714,                      !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.180952380952381,                      !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.352380952380952,                      !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.466666666666667,                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.619047619047619,                      !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.866666666666667,                      !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.866666666666667,                      !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.6;                                    !- Value Until Time 19

OS:Schedule:Rule,
  {edbcb2ae-fefd-4099-aaa4-aa1833cd6704}, !- Handle
  exterior lighting schedule weekend ruleset2, !- Name
  {1ba6200c-e73e-443e-9289-c257b2910f65}, !- Schedule Ruleset Name
  18,                                     !- Rule Order
  {9ef11197-1d50-4473-aa79-65f2c56c29fe}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {9ef11197-1d50-4473-aa79-65f2c56c29fe}, !- Handle
  exterior lighting schedule weekend2,    !- Name
  {e2a49514-05d2-45db-9360-2a713a1586df}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0.438095238095238,                      !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.428571428571429,                      !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.438095238095238,                      !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.428571428571429,                      !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.419047619047619,                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.390476190476191,                      !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.342857142857143,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.285714285714286,                      !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.228571428571429,                      !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.152380952380952,                      !- Value Until Time 10
  13,                                     !- Hour 11
  0,                                      !- Minute 11
  0.114285714285714,                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.104761904761905,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.114285714285714,                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.180952380952381,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.361904761904762,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.457142857142857,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.571428571428571,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.790476190476191,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.933333333333333,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.80952380952381,                       !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.561904761904762;                      !- Value Until Time 21

OS:Schedule:Rule,
  {d4417cd4-4777-4af9-a92f-6652f279b89a}, !- Handle
  exterior lighting schedule weekday ruleset3, !- Name
  {1ba6200c-e73e-443e-9289-c257b2910f65}, !- Schedule Ruleset Name
  17,                                     !- Rule Order
  {46d4c8c7-e206-42e4-93f1-1b75d81176da}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {46d4c8c7-e206-42e4-93f1-1b75d81176da}, !- Handle
  exterior lighting schedule weekday3,    !- Name
  {e2a49514-05d2-45db-9360-2a713a1586df}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.346084782361632,                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.278372542334356,                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.26332537788385,                       !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.255801795658598,                      !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.248278213433345,                      !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.21066030230708,                       !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.165518808955563,                      !- Value Until Time 7
  12,                                     !- Hour 8
  0,                                      !- Minute 8
  0.112853733378793,                      !- Value Until Time 8
  13,                                     !- Hour 9
  0,                                      !- Minute 9
  0.0902829867030344,                     !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0827594044777816,                     !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0902829867030344,                     !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.142948062279805,                      !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.278372542334356,                      !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.368655529037391,                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.489032844641437,                      !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.684645982498011,                      !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.789976133651551,                      !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.684645982498011,                      !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.473985680190931;                      !- Value Until Time 19

OS:Schedule:Rule,
  {70e84816-34da-4f7f-9dc8-aa0fd94694a9}, !- Handle
  exterior lighting schedule weekend ruleset3, !- Name
  {1ba6200c-e73e-443e-9289-c257b2910f65}, !- Schedule Ruleset Name
  16,                                     !- Rule Order
  {867b5ddf-1fb3-4b20-b97f-e242f7d3db6f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {867b5ddf-1fb3-4b20-b97f-e242f7d3db6f}, !- Handle
  exterior lighting schedule weekend3,    !- Name
  {e2a49514-05d2-45db-9360-2a713a1586df}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0.346084782361632,                      !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.338561200136379,                      !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.346084782361632,                      !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.338561200136379,                      !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.331037617911126,                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.308466871235368,                      !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.270848960109103,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.225707466757586,                      !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.180565973406069,                      !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.120377315604046,                      !- Value Until Time 10
  13,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0902829867030344,                     !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.0827594044777816,                     !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.0902829867030344,                     !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.142948062279805,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.285896124559609,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.361131946812138,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.451414933515172,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.624457324695988,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.737311058074781,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.639504489146494,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.443891351289919;                      !- Value Until Time 21

OS:Schedule:Rule,
  {82bb8506-9651-4ed0-afad-cb781bc5d02a}, !- Handle
  exterior lighting schedule weekday ruleset4, !- Name
  {1ba6200c-e73e-443e-9289-c257b2910f65}, !- Schedule Ruleset Name
  15,                                     !- Rule Order
  {6f642cc5-85f6-4799-887f-784f80bc6dba}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {6f642cc5-85f6-4799-887f-784f80bc6dba}, !- Handle
  exterior lighting schedule weekday4,    !- Name
  {e2a49514-05d2-45db-9360-2a713a1586df}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.344690684547486,                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.277251202788196,                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.262264651286131,                      !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.254771375535099,                      !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.247278099784066,                      !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.209811721028905,                      !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.164852066522711,                      !- Value Until Time 7
  12,                                     !- Hour 8
  0,                                      !- Minute 8
  0.112399136265485,                      !- Value Until Time 8
  13,                                     !- Hour 9
  0,                                      !- Minute 9
  0.0899193090123878,                     !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0824260332613555,                     !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0899193090123878,                     !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.142372239269614,                      !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.277251202788196,                      !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.367170511800583,                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.4870629238171,                        !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.681888093343941,                      !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.786793953858393,                      !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.681888093343941,                      !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.472076372315036;                      !- Value Until Time 19

OS:Schedule:Rule,
  {67fdf46f-0f9d-4da1-93ec-f1f780c6cbc4}, !- Handle
  exterior lighting schedule weekend ruleset4, !- Name
  {1ba6200c-e73e-443e-9289-c257b2910f65}, !- Schedule Ruleset Name
  14,                                     !- Rule Order
  {f70b63a2-0473-468b-898a-a74eb51ba1be}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {f70b63a2-0473-468b-898a-a74eb51ba1be}, !- Handle
  exterior lighting schedule weekend4,    !- Name
  {e2a49514-05d2-45db-9360-2a713a1586df}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0.344690684547486,                      !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.337197408796454,                      !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.344690684547486,                      !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.337197408796454,                      !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.329704133045422,                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.307224305792325,                      !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.269757927037163,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.224798272530969,                      !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.179838618024776,                      !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.119892412016517,                      !- Value Until Time 10
  13,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0899193090123878,                     !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.0824260332613555,                     !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.0899193090123878,                     !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.142372239269614,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.284744478539228,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.359677236049551,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.449596545061939,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.621941887335682,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.734341023601167,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.636928438837747,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.442103269310907;                      !- Value Until Time 21

OS:Schedule:Rule,
  {da23a290-8d41-4675-abb8-7e6ced83e124}, !- Handle
  exterior lighting schedule weekday ruleset5, !- Name
  {1ba6200c-e73e-443e-9289-c257b2910f65}, !- Schedule Ruleset Name
  13,                                     !- Rule Order
  {195492d7-212e-4d7b-b707-22a7949255c3}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {195492d7-212e-4d7b-b707-22a7949255c3}, !- Handle
  exterior lighting schedule weekday5,    !- Name
  {e2a49514-05d2-45db-9360-2a713a1586df}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.346084782361632,                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.278372542334356,                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.26332537788385,                       !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.255801795658598,                      !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.248278213433345,                      !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.21066030230708,                       !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.165518808955563,                      !- Value Until Time 7
  12,                                     !- Hour 8
  0,                                      !- Minute 8
  0.112853733378793,                      !- Value Until Time 8
  13,                                     !- Hour 9
  0,                                      !- Minute 9
  0.0902829867030344,                     !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0827594044777816,                     !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0902829867030344,                     !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.142948062279805,                      !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.278372542334356,                      !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.368655529037391,                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.489032844641437,                      !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.684645982498011,                      !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.789976133651551,                      !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.684645982498011,                      !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.473985680190931;                      !- Value Until Time 19

OS:Schedule:Rule,
  {8e59bf6e-5ee1-42a0-9831-7c0eb246ab23}, !- Handle
  exterior lighting schedule weekend ruleset5, !- Name
  {1ba6200c-e73e-443e-9289-c257b2910f65}, !- Schedule Ruleset Name
  12,                                     !- Rule Order
  {eb6f0bcf-118b-4d30-9fe0-03e9da61ab71}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {eb6f0bcf-118b-4d30-9fe0-03e9da61ab71}, !- Handle
  exterior lighting schedule weekend5,    !- Name
  {e2a49514-05d2-45db-9360-2a713a1586df}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0.346084782361632,                      !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.338561200136379,                      !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.346084782361632,                      !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.338561200136379,                      !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.331037617911126,                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.308466871235368,                      !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.270848960109103,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.225707466757586,                      !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.180565973406069,                      !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.120377315604046,                      !- Value Until Time 10
  13,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0902829867030344,                     !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.0827594044777816,                     !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.0902829867030344,                     !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.142948062279805,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.285896124559609,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.361131946812138,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.451414933515172,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.624457324695988,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.737311058074781,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.639504489146494,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.443891351289919;                      !- Value Until Time 21

OS:Schedule:Rule,
  {9a2b0716-2227-4fbf-b3f9-7e56bce8c2a6}, !- Handle
  exterior lighting schedule weekday ruleset6, !- Name
  {1ba6200c-e73e-443e-9289-c257b2910f65}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {e7a5aecf-f720-4cfc-b362-5fb07c752a5f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {e7a5aecf-f720-4cfc-b362-5fb07c752a5f}, !- Handle
  exterior lighting schedule weekday6,    !- Name
  {e2a49514-05d2-45db-9360-2a713a1586df}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.288229723074592,                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.231836951168693,                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.219305224078494,                      !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.213039360533394,                      !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.206773496988294,                      !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.175444179262795,                      !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.137848997992196,                      !- Value Until Time 7
  12,                                     !- Hour 8
  0,                                      !- Minute 8
  0.0939879531764973,                     !- Value Until Time 8
  13,                                     !- Hour 9
  0,                                      !- Minute 9
  0.0751903625411979,                     !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.068924498996098,                      !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0751903625411979,                     !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.119051407356897,                      !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.231836951168693,                      !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.307027313709891,                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.407281130431488,                      !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.570193582604084,                      !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.657915672235481,                      !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.570193582604084,                      !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.394749403341289;                      !- Value Until Time 19

OS:Schedule:Rule,
  {6b4c1128-b003-4e4d-be81-e7e9f7b12497}, !- Handle
  exterior lighting schedule weekend ruleset6, !- Name
  {1ba6200c-e73e-443e-9289-c257b2910f65}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {c87bd346-c0c7-4cf9-80ed-72a28cc7fec8}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {c87bd346-c0c7-4cf9-80ed-72a28cc7fec8}, !- Handle
  exterior lighting schedule weekend6,    !- Name
  {e2a49514-05d2-45db-9360-2a713a1586df}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0.288229723074592,                      !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.281963859529492,                      !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.288229723074592,                      !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.281963859529492,                      !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.275697995984392,                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.256900405349093,                      !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.225571087623594,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.187975906352995,                      !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.150380725082396,                      !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.100253816721597,                      !- Value Until Time 10
  13,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0751903625411979,                     !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.068924498996098,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.0751903625411979,                     !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.119051407356897,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.238102814713793,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.300761450164791,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.375951812705989,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.520066674243285,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.614054627419783,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.532598401333485,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.369685949160889;                      !- Value Until Time 21

OS:Schedule:Rule,
  {8181dcf6-1c4f-427e-8dd8-2dfc639792f0}, !- Handle
  exterior lighting schedule weekday ruleset7, !- Name
  {1ba6200c-e73e-443e-9289-c257b2910f65}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {ba86a6e8-a898-429e-99f4-c86f71c1b405}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ba86a6e8-a898-429e-99f4-c86f71c1b405}, !- Handle
  exterior lighting schedule weekday7,    !- Name
  {e2a49514-05d2-45db-9360-2a713a1586df}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.286138576353373,                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.230154941849453,                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.217714134181915,                      !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.211493730348146,                      !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.205273326514377,                      !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.174171307345532,                      !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.136848884342918,                      !- Value Until Time 7
  12,                                     !- Hour 8
  0,                                      !- Minute 8
  0.0933060575065348,                     !- Value Until Time 8
  13,                                     !- Hour 9
  0,                                      !- Minute 9
  0.0746448460052279,                     !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0684244421714589,                     !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0746448460052279,                     !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.118187672841611,                      !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.230154941849453,                      !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.30479978785468,                       !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.404326249194984,                      !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.566056748872978,                      !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.653142402545744,                      !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.566056748872978,                      !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.391885441527446;                      !- Value Until Time 19

OS:Schedule:Rule,
  {298e4086-4e6d-4e0b-9668-fc41b5634d91}, !- Handle
  exterior lighting schedule weekend ruleset7, !- Name
  {1ba6200c-e73e-443e-9289-c257b2910f65}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {887d1b4b-e157-4a84-8fd0-b0bd0d9cf35b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {887d1b4b-e157-4a84-8fd0-b0bd0d9cf35b}, !- Handle
  exterior lighting schedule weekend7,    !- Name
  {e2a49514-05d2-45db-9360-2a713a1586df}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0.286138576353373,                      !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.279918172519604,                      !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.286138576353373,                      !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.279918172519604,                      !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.273697768685836,                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.255036557184529,                      !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.223934538015684,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.18661211501307,                       !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.149289692010456,                      !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0995264613403038,                     !- Value Until Time 10
  13,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0746448460052279,                     !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.0684244421714589,                     !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.0746448460052279,                     !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.118187672841611,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.236375345683222,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.298579384020911,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.373224230026139,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.516293518202826,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.609599575709361,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.528734325870364,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.36700382619237;                       !- Value Until Time 21

OS:Schedule:Rule,
  {2f8259d2-31d2-415b-ba38-bffaf60333e3}, !- Handle
  exterior lighting schedule weekday ruleset9, !- Name
  {1ba6200c-e73e-443e-9289-c257b2910f65}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {5ded03dd-6117-41c0-add3-4d77da55ce08}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {5ded03dd-6117-41c0-add3-4d77da55ce08}, !- Handle
  exterior lighting schedule weekday9,    !- Name
  {e2a49514-05d2-45db-9360-2a713a1586df}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.288229723074592,                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.231836951168693,                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.219305224078494,                      !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.213039360533394,                      !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.206773496988294,                      !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.175444179262795,                      !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.137848997992196,                      !- Value Until Time 7
  12,                                     !- Hour 8
  0,                                      !- Minute 8
  0.0939879531764973,                     !- Value Until Time 8
  13,                                     !- Hour 9
  0,                                      !- Minute 9
  0.0751903625411979,                     !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.068924498996098,                      !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0751903625411979,                     !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.119051407356897,                      !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.231836951168693,                      !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.307027313709891,                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.407281130431488,                      !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.570193582604084,                      !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.657915672235481,                      !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.570193582604084,                      !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.394749403341289;                      !- Value Until Time 19

OS:Schedule:Rule,
  {f2a78bbc-32d9-4b93-9587-8598d25882c2}, !- Handle
  exterior lighting schedule weekend ruleset9, !- Name
  {1ba6200c-e73e-443e-9289-c257b2910f65}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {54c59662-3f5c-40ec-8428-50a9bcd54c6d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {54c59662-3f5c-40ec-8428-50a9bcd54c6d}, !- Handle
  exterior lighting schedule weekend9,    !- Name
  {e2a49514-05d2-45db-9360-2a713a1586df}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0.288229723074592,                      !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.281963859529492,                      !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.288229723074592,                      !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.281963859529492,                      !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.275697995984392,                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.256900405349093,                      !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.225571087623594,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.187975906352995,                      !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.150380725082396,                      !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.100253816721597,                      !- Value Until Time 10
  13,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0751903625411979,                     !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.068924498996098,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.0751903625411979,                     !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.119051407356897,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.238102814713793,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.300761450164791,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.375951812705989,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.520066674243285,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.614054627419783,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.532598401333485,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.369685949160889;                      !- Value Until Time 21

OS:Schedule:Rule,
  {8f4c35d5-e0e6-4ce4-97d8-7a7aa796eb81}, !- Handle
  exterior lighting schedule weekday ruleset10, !- Name
  {1ba6200c-e73e-443e-9289-c257b2910f65}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {eb5dfe4a-f5fc-4c4b-bdd9-60984a487ef0}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {eb5dfe4a-f5fc-4c4b-bdd9-60984a487ef0}, !- Handle
  exterior lighting schedule weekday10,   !- Name
  {e2a49514-05d2-45db-9360-2a713a1586df}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.345039209001023,                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.277531537674736,                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.262529832935561,                      !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.255028980565973,                      !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.247528128196386,                      !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.210023866348449,                      !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.165018752130924,                      !- Value Until Time 7
  12,                                     !- Hour 8
  0,                                      !- Minute 8
  0.112512785543812,                      !- Value Until Time 8
  13,                                     !- Hour 9
  0,                                      !- Minute 9
  0.0900102284350494,                     !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.082509376065462,                      !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0900102284350494,                     !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.142516195022162,                      !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.277531537674736,                      !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.367541766109785,                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.487555404023184,                      !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.682577565632458,                      !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.787589498806682,                      !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.682577565632458,                      !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.47255369928401;                       !- Value Until Time 19

OS:Schedule:Rule,
  {068a4220-21f1-43db-a6bb-2d04c9026d83}, !- Handle
  exterior lighting schedule weekend ruleset10, !- Name
  {1ba6200c-e73e-443e-9289-c257b2910f65}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {4c9cb69c-6890-4370-8eee-195d5cfc537a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4c9cb69c-6890-4370-8eee-195d5cfc537a}, !- Handle
  exterior lighting schedule weekend10,   !- Name
  {e2a49514-05d2-45db-9360-2a713a1586df}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0.345039209001023,                      !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.337538356631435,                      !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.345039209001023,                      !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.337538356631435,                      !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.330037504261848,                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.307534947153086,                      !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.270030685305148,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.225025571087624,                      !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.180020456870099,                      !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.120013637913399,                      !- Value Until Time 10
  13,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0900102284350494,                     !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.082509376065462,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.0900102284350494,                     !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.142516195022162,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.285032390044323,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.360040913740198,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.450051142175247,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.622570746675759,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.73508353221957,                       !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.637572451414934,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.44255028980566;                       !- Value Until Time 21

OS:Schedule:Rule,
  {7a867e99-23cb-4b1d-aa2f-73ab7fbda179}, !- Handle
  exterior lighting schedule weekday ruleset11, !- Name
  {1ba6200c-e73e-443e-9289-c257b2910f65}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {7ff35c61-95ea-417b-9835-d58c8f66dce1}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {7ff35c61-95ea-417b-9835-d58c8f66dce1}, !- Handle
  exterior lighting schedule weekday11,   !- Name
  {e2a49514-05d2-45db-9360-2a713a1586df}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.343993635640414,                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.276690533015115,                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.261734287987271,                      !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.254256165473349,                      !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.246778042959427,                      !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.209387430389817,                      !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.164518695306285,                      !- Value Until Time 7
  12,                                     !- Hour 8
  0,                                      !- Minute 8
  0.112171837708831,                      !- Value Until Time 8
  13,                                     !- Hour 9
  0,                                      !- Minute 9
  0.0897374701670644,                     !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0822593476531424,                     !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0897374701670644,                     !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.142084327764519,                      !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.276690533015115,                      !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.36642800318218,                       !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.486077963404932,                      !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.680509148766905,                      !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.785202863961814,                      !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.680509148766905,                      !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.471121718377088;                      !- Value Until Time 19

OS:Schedule:Rule,
  {5c399d9e-f592-4e21-9558-d1d3fc2b2c47}, !- Handle
  exterior lighting schedule weekend ruleset11, !- Name
  {1ba6200c-e73e-443e-9289-c257b2910f65}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {29379bc7-cf6b-40d1-bf3a-52c6a3fa5379}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {29379bc7-cf6b-40d1-bf3a-52c6a3fa5379}, !- Handle
  exterior lighting schedule weekend11,   !- Name
  {e2a49514-05d2-45db-9360-2a713a1586df}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0.343993635640414,                      !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.336515513126492,                      !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.343993635640414,                      !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.336515513126492,                      !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.32903739061257,                       !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.306603023070804,                      !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.269212410501193,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.224343675417661,                      !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.179474940334129,                      !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.119649960222753,                      !- Value Until Time 10
  13,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0897374701670644,                     !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.0822593476531424,                     !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.0897374701670644,                     !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.142084327764519,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.284168655529037,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.358949880668258,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.448687350835322,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.620684168655529,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.73285600636436,                       !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.635640413683373,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.4412092283214;                        !- Value Until Time 21

OS:Schedule:Rule,
  {2dc872c5-f843-466f-84ec-a7e0346b5906}, !- Handle
  exterior lighting schedule weekday ruleset12, !- Name
  {1ba6200c-e73e-443e-9289-c257b2910f65}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {e987edc5-6a2d-4bcc-b135-2ed82dae67ef}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e987edc5-6a2d-4bcc-b135-2ed82dae67ef}, !- Handle
  exterior lighting schedule weekday12,   !- Name
  {e2a49514-05d2-45db-9360-2a713a1586df}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.434958518013411,                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.349857938402091,                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.330946698488465,                      !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.321491078531651,                      !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.312035458574838,                      !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.264757358790772,                      !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.208023639049892,                      !- Value Until Time 7
  12,                                     !- Hour 8
  0,                                      !- Minute 8
  0.141834299352199,                      !- Value Until Time 8
  13,                                     !- Hour 9
  0,                                      !- Minute 9
  0.113467439481759,                      !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.104011819524946,                      !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.113467439481759,                      !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.179656779179452,                      !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.349857938402091,                      !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.463325377883851,                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.614615297192863,                      !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.860461416070008,                      !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.992840095465394,                      !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.860461416070008,                      !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.595704057279236;                      !- Value Until Time 19

OS:Schedule:Rule,
  {d241724c-51dc-431c-96a5-64512e440f5b}, !- Handle
  exterior lighting schedule weekend ruleset12, !- Name
  {1ba6200c-e73e-443e-9289-c257b2910f65}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {0daa4695-1da6-43aa-ad1e-24bb973131ef}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0daa4695-1da6-43aa-ad1e-24bb973131ef}, !- Handle
  exterior lighting schedule weekend12,   !- Name
  {e2a49514-05d2-45db-9360-2a713a1586df}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0.434958518013411,                      !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.425502898056597,                      !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.434958518013411,                      !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.425502898056597,                      !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.416047278099784,                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.387680418229344,                      !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.340402318445278,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.283668598704398,                      !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.226934878963519,                      !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.151289919309012,                      !- Value Until Time 10
  13,                                     !- Hour 11
  0,                                      !- Minute 11
  0.113467439481759,                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.104011819524946,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.113467439481759,                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.179656779179452,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.359313558358904,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.453869757927037,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.567337197408797,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.784816456415502,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.926650755767701,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.803727696329128,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.557881577451983;                      !- Value Until Time 21

OS:Exterior:Lights:Definition,
  {02bdfd1c-3da9-4a03-a537-2a9648134eee}, !- Handle
  exterior lighting,                      !- Name
  9.45512371685921;                       !- Design Level {W}

OS:Exterior:Lights,
  {5601da8f-b630-4ca6-90b5-7bb71a297cf4}, !- Handle
  exterior lighting,                      !- Name
  {02bdfd1c-3da9-4a03-a537-2a9648134eee}, !- Exterior Lights Definition Name
  {1ba6200c-e73e-443e-9289-c257b2910f65}, !- Schedule Name
  ,                                       !- Control Option
  ,                                       !- Multiplier
  exterior lighting;                      !- End-Use Subcategory

OS:Schedule:Ruleset,
  {e373b9b8-4ccb-432b-94b1-1015f568f7ef}, !- Handle
  cooling season schedule,                !- Name
  {e2a49514-05d2-45db-9360-2a713a1586df}, !- Schedule Type Limits Name
  {5c57e6b4-a9d3-44d1-89e3-c3c4cecfa1f6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5c57e6b4-a9d3-44d1-89e3-c3c4cecfa1f6}, !- Handle
  cooling season schedule default day,    !- Name
  {e2a49514-05d2-45db-9360-2a713a1586df}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {29454632-bab2-4669-bbb9-fb1869dfc43b}, !- Handle
  cooling season schedule allday ruleset1, !- Name
  {e373b9b8-4ccb-432b-94b1-1015f568f7ef}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {589ddf76-ffea-4ae7-af13-de1a30c2277f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {589ddf76-ffea-4ae7-af13-de1a30c2277f}, !- Handle
  cooling season schedule allday1,        !- Name
  {e2a49514-05d2-45db-9360-2a713a1586df}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {286bb3f9-591b-4062-b2df-37ad26899e57}, !- Handle
  cooling season schedule allday ruleset3, !- Name
  {e373b9b8-4ccb-432b-94b1-1015f568f7ef}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {ca54b53b-4474-4aec-87d7-29c2158de853}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {ca54b53b-4474-4aec-87d7-29c2158de853}, !- Handle
  cooling season schedule allday3,        !- Name
  {e2a49514-05d2-45db-9360-2a713a1586df}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {8001523e-7fea-4abc-b569-d009d677b566}, !- Handle
  cooling season schedule allday ruleset12, !- Name
  {e373b9b8-4ccb-432b-94b1-1015f568f7ef}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2bfb5e6d-bb29-459a-abd9-015e7bf276b2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2bfb5e6d-bb29-459a-abd9-015e7bf276b2}, !- Handle
  cooling season schedule allday12,       !- Name
  {e2a49514-05d2-45db-9360-2a713a1586df}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {1e936ebb-7d2c-4f40-99ff-149ab6a41318}, !- Handle
  cool_season,                            !- Name
  cooling season schedule,                !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {26cc79ab-79b3-4837-9230-41e7e99f3dd4}, !- Handle
  out_pb_s,                               !- Name
  ,                                       !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Barometric Pressure;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {254a0152-2b8f-4982-a5a7-d0d718e39a7c}, !- Handle
  out_wt_s,                               !- Name
  ,                                       !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Humidity Ratio;        !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {d4e1b335-c48f-4a67-a150-3c8187cb44aa}, !- Handle
  win_s,                                  !- Name
  conditioned space,                      !- Output Variable or Output Meter Index Key Name
  Zone Air Humidity Ratio;                !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {a5690a11-c7b3-497e-aa7c-89a578a106ef}, !- Handle
  site_vw_s,                              !- Name
  ,                                       !- Output Variable or Output Meter Index Key Name
  Site Wind Speed;                        !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {523f4810-f511-4b1d-994d-231fdf1c43da}, !- Handle
  tin_s,                                  !- Name
  conditioned space,                      !- Output Variable or Output Meter Index Key Name
  Zone Mean Air Temperature;              !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {8ee3f5e6-a880-4b5c-9171-973cbf7e98aa}, !- Handle
  tout_s,                                 !- Name
  conditioned space,                      !- Output Variable or Output Meter Index Key Name
  Zone Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:GlobalVariable,
  {06b626a7-729f-4e68-bf9e-94fad321ed36}, !- Handle
  air_source_heat_pump_airloop_Fan_RTF;   !- Name

OS:EnergyManagementSystem:InternalVariable,
  {b051cc66-b3ee-4bce-a1d4-a6793f40378d}, !- Handle
  air_source_heat_pump_airloop_max_sup_fan_mfr, !- Name
  air source heat pump supply fan,        !- Internal Data Index Key Name
  Fan Maximum Mass Flow Rate;             !- Internal Data Type

OS:EnergyManagementSystem:Sensor,
  {9bfc6c19-80c3-49a9-bc68-11bcc7d8df84}, !- Handle
  air_source_heat_pump_airloop_Fan_RTF_s, !- Name
  air source heat pump supply fan,        !- Output Variable or Output Meter Index Key Name
  Fan Runtime Fraction Speed 1;           !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {4cbbdce1-2b2e-4e61-9d59-613df06a8b34}, !- Handle
  air_source_heat_pump_airloop_Fan_RTF_s_1, !- Name
  air source heat pump supply fan,        !- Output Variable or Output Meter Index Key Name
  Fan Runtime Fraction Speed 2;           !- Output Variable or Output Meter Name

OS:Schedule:Ruleset,
  {99832cc6-41dc-4b7d-a16b-30ac928e5fc4}, !- Handle
  natural vent schedule,                  !- Name
  {4a02f54c-d2db-45aa-b08a-9fe555970773}, !- Schedule Type Limits Name
  {bd64f838-4557-438d-82a2-0c3bcb03edcc}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bd64f838-4557-438d-82a2-0c3bcb03edcc}, !- Handle
  natural vent schedule default day,      !- Name
  {4a02f54c-d2db-45aa-b08a-9fe555970773}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {0eb72a5a-cb18-47b3-b7a6-71235752e488}, !- Handle
  natural vent schedule rule,             !- Name
  {99832cc6-41dc-4b7d-a16b-30ac928e5fc4}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {4ce63d20-41d7-4f8c-ab51-25de0a2e6f66}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4ce63d20-41d7-4f8c-ab51-25de0a2e6f66}, !- Handle
  natural vent schedule avail day,        !- Name
  {4a02f54c-d2db-45aa-b08a-9fe555970773}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {cbd325fe-08f2-40b2-9035-b24243d9e3cc}, !- Handle
  natural_vent_s,                         !- Name
  natural vent schedule,                  !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {66554eb3-402e-4a50-9f28-dbd54d87058d}, !- Handle
  htg_sp_s,                               !- Name
  heating setpoint,                       !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {96dc7b10-0f8b-4e37-8b0c-1d8cb0b7994b}, !- Handle
  clg_sp_s,                               !- Name
  cooling setpoint,                       !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:SpaceInfiltration:DesignFlowRate,
  {273a1324-380c-4eca-ac9a-77c16b644baa}, !- Handle
  natural vent flow,                      !- Name
  {4bf202ab-c2bd-4f6c-9d64-1baf4259056e}, !- Space or SpaceType Name
  {10e6d991-ecf7-4846-803f-9a9fc649c1a5}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:EnergyManagementSystem:Actuator,
  {f1fdc48d-a67a-4ff7-9599-c24da780ff59}, !- Handle
  natural_vent_flow_act,                  !- Name
  {273a1324-380c-4eca-ac9a-77c16b644baa}, !- Actuated Component Name
  Zone Infiltration,                      !- Actuated Component Type
  Air Exchange Flow Rate,                 !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:AdditionalProperties,
  {946865ca-3695-42ae-a89b-e6ed2be6f387}, !- Handle
  {273a1324-380c-4eca-ac9a-77c16b644baa}, !- Object Name
  ObjectType,                             !- Feature Name 1
  String,                                 !- Feature Data Type 1
  natural vent;                           !- Feature Value 1

OS:SpaceInfiltration:DesignFlowRate,
  {8213ea48-f439-4830-a2e4-2afd46699087}, !- Handle
  whole house fan flow,                   !- Name
  {4bf202ab-c2bd-4f6c-9d64-1baf4259056e}, !- Space or SpaceType Name
  {10e6d991-ecf7-4846-803f-9a9fc649c1a5}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:EnergyManagementSystem:Actuator,
  {01720398-b831-4a24-a96d-316de215d80e}, !- Handle
  whole_house_fan_flow_act,               !- Name
  {8213ea48-f439-4830-a2e4-2afd46699087}, !- Actuated Component Name
  Zone Infiltration,                      !- Actuated Component Type
  Air Exchange Flow Rate,                 !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:AdditionalProperties,
  {0c28979b-1a57-4240-bb5a-97263f3c0c77}, !- Handle
  {8213ea48-f439-4830-a2e4-2afd46699087}, !- Object Name
  ObjectType,                             !- Feature Name 1
  String,                                 !- Feature Data Type 1
  whole house fan;                        !- Feature Value 1

OS:ElectricEquipment:Definition,
  {b5a62193-b95c-4bb4-9779-febb11166aeb}, !- Handle
  whole house fan,                        !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:ElectricEquipment,
  {03c2543a-2bb6-4335-8b8b-1aa3e04de5da}, !- Handle
  whole house fan,                        !- Name
  {b5a62193-b95c-4bb4-9779-febb11166aeb}, !- Electric Equipment Definition Name
  {4bf202ab-c2bd-4f6c-9d64-1baf4259056e}, !- Space or SpaceType Name
  {10e6d991-ecf7-4846-803f-9a9fc649c1a5}, !- Schedule Name
  ,                                       !- Multiplier
  whole house fan;                        !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {2aa0334a-e2ba-4ac3-9a9e-33a9b88b23e2}, !- Handle
  whole_house_fan_act,                    !- Name
  {03c2543a-2bb6-4335-8b8b-1aa3e04de5da}, !- Actuated Component Name
  ElectricEquipment,                      !- Actuated Component Type
  Electricity Rate,                       !- Actuated Component Control Type
  {4bf202ab-c2bd-4f6c-9d64-1baf4259056e}; !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {36226bdd-1bdb-4982-b474-48e1da0d3b10}, !- Handle
  natural_vent_program,                   !- Name
  Set Tin = tin_s,                        !- Program Line 1
  Set Tout = tout_s,                      !- Program Line 2
  Set Wout = out_wt_s,                    !- Program Line 3
  Set Pbar = out_pb_s,                    !- Program Line 4
  Set Phiout = (@RhFnTdbWPb Tout Wout Pbar), !- Program Line 5
  Set MaxHR = 0.0115,                     !- Program Line 6
  Set MaxRH = 0.7,                        !- Program Line 7
  Set Tnvsp = (htg_sp_s + clg_sp_s) / 2,  !- Program Line 8
  Set NVavail = natural_vent_s,           !- Program Line 9
  Set ClgSsnAvail = cool_season,          !- Program Line 10
  Set natural_vent_flow_act = 0,          !- Program Line 11
  Set whole_house_fan_flow_act = 0,       !- Program Line 12
  Set whole_house_fan_act = 0,            !- Program Line 13
  If ((Wout < MaxHR) && (Phiout < MaxRH) && (Tin > Tout) && (Tin > Tnvsp) && (ClgSsnAvail > 0)), !- Program Line 14
  Set WHF_Flow = 0,                       !- Program Line 15
  Set Adj = (Tin-Tnvsp)/(Tin-Tout),       !- Program Line 16
  Set Adj = (@Min Adj 1),                 !- Program Line 17
  Set Adj = (@Max Adj 0),                 !- Program Line 18
  If (WHF_Flow > 0),                      !- Program Line 19
  Set whole_house_fan_flow_act = WHF_Flow*Adj, !- Program Line 20
  Set WHF_W = 0,                          !- Program Line 21
  Set whole_house_fan_act = WHF_W*Adj,    !- Program Line 22
  ElseIf (NVavail > 0),                   !- Program Line 23
  Set NVArea = 3786.9880389120003,        !- Program Line 24
  Set Cs = 8.968567957270247e-05,         !- Program Line 25
  Set Cw = 6.158219665777789e-05,         !- Program Line 26
  Set Tdiff = Tin-Tout,                   !- Program Line 27
  Set dT = (@Abs Tdiff),                  !- Program Line 28
  Set Vwind = site_vw_s,                  !- Program Line 29
  Set SGNV = NVArea*Adj*((((Cs*dT)+(Cw*(Vwind^2)))^0.5)/1000), !- Program Line 30
  Set MaxNV = 1.4322031742976002,         !- Program Line 31
  Set natural_vent_flow_act = (@Min SGNV MaxNV), !- Program Line 32
  EndIf,                                  !- Program Line 33
  EndIf;                                  !- Program Line 34

OS:AdditionalProperties,
  {fddaca46-ee3c-48b8-bd2d-0a65010a4360}, !- Handle
  {36226bdd-1bdb-4982-b474-48e1da0d3b10}, !- Object Name
  ObjectType,                             !- Feature Name 1
  String,                                 !- Feature Data Type 1
  natural vent;                           !- Feature Value 1

OS:EnergyManagementSystem:ProgramCallingManager,
  {1371e036-65dc-4515-91b5-a88ad85e1038}, !- Handle
  natural_vent_program calling manager,   !- Name
  BeginZoneTimestepAfterInitHeatBalance,  !- EnergyPlus Model Calling Point
  {36226bdd-1bdb-4982-b474-48e1da0d3b10}; !- Program Name 1

OS:EnergyManagementSystem:OutputVariable,
  {e310ebab-4eb7-49b7-94cd-29a13d4fd48b}, !- Handle
  natural_vent_flow_act_timeseries_outvar, !- Name
  natural_vent_flow_act,                  !- EMS Variable Name
  Averaged,                               !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  {36226bdd-1bdb-4982-b474-48e1da0d3b10}, !- EMS Program or Subroutine Name
  m^/s;                                   !- Units

OS:EnergyManagementSystem:OutputVariable,
  {5eaca799-45dd-45b0-8525-53aee6436ae9}, !- Handle
  whole_house_fan_flow_act_timeseries_outvar, !- Name
  whole_house_fan_flow_act,               !- EMS Variable Name
  Averaged,                               !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  {36226bdd-1bdb-4982-b474-48e1da0d3b10}, !- EMS Program or Subroutine Name
  m^/s;                                   !- Units

OS:Schedule:Constant,
  {696098c9-8ad0-473a-91a9-80bcf0ebc3f0}, !- Handle
  mech vent house fan schedule,           !- Name
  {e2a49514-05d2-45db-9360-2a713a1586df}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ElectricEquipment:Definition,
  {8aafd2aa-2227-4942-b4ad-4ee125ea7a2d}, !- Handle
  mech vent house fan,                    !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:ElectricEquipment,
  {7acc2ddb-a109-474e-91b3-1d91020d97c9}, !- Handle
  mech vent house fan,                    !- Name
  {8aafd2aa-2227-4942-b4ad-4ee125ea7a2d}, !- Electric Equipment Definition Name
  {4bf202ab-c2bd-4f6c-9d64-1baf4259056e}, !- Space or SpaceType Name
  {696098c9-8ad0-473a-91a9-80bcf0ebc3f0}, !- Schedule Name
  ,                                       !- Multiplier
  mech vent;                              !- End-Use Subcategory

OS:Schedule:Constant,
  {9881fa49-78bc-4d62-bd72-506db7d79ff0}, !- Handle
  mech vent house fan cfis schedule,      !- Name
  {e2a49514-05d2-45db-9360-2a713a1586df}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ElectricEquipment:Definition,
  {0ef66eb9-e7ab-47df-a944-3355a24afe68}, !- Handle
  mech vent house fan cfis,               !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {c8b7de7c-ca4f-401b-a1a3-1dd43db78540}, !- Handle
  mech vent house fan cfis,               !- Name
  {0ef66eb9-e7ab-47df-a944-3355a24afe68}, !- Electric Equipment Definition Name
  {4bf202ab-c2bd-4f6c-9d64-1baf4259056e}, !- Space or SpaceType Name
  {9881fa49-78bc-4d62-bd72-506db7d79ff0}, !- Schedule Name
  ,                                       !- Multiplier
  mech vent;                              !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {d2ccea3f-0eca-4a87-aa5e-8e45b0ce6301}, !- Handle
  mech_vent_house_fan_cfis_act,           !- Name
  {c8b7de7c-ca4f-401b-a1a3-1dd43db78540}, !- Actuated Component Name
  ElectricEquipment,                      !- Actuated Component Type
  Electricity Rate,                       !- Actuated Component Control Type
  {4bf202ab-c2bd-4f6c-9d64-1baf4259056e}; !- Zone or Space Name

OS:SpaceInfiltration:DesignFlowRate,
  {c6b1cab9-7b14-40b0-9f80-f0b9a2d1c529}, !- Handle
  infil flow,                             !- Name
  {4bf202ab-c2bd-4f6c-9d64-1baf4259056e}, !- Space or SpaceType Name
  {10e6d991-ecf7-4846-803f-9a9fc649c1a5}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:EnergyManagementSystem:Actuator,
  {c8245917-a19d-4b2b-8c0e-4d5657fd8372}, !- Handle
  infil_flow_act,                         !- Name
  {c6b1cab9-7b14-40b0-9f80-f0b9a2d1c529}, !- Actuated Component Name
  Zone Infiltration,                      !- Actuated Component Type
  Air Exchange Flow Rate,                 !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:AdditionalProperties,
  {80c00ec0-3144-4df0-8800-7e173682a51a}, !- Handle
  {c6b1cab9-7b14-40b0-9f80-f0b9a2d1c529}, !- Object Name
  ObjectType,                             !- Feature Name 1
  String,                                 !- Feature Data Type 1
  infil;                                  !- Feature Value 1

OS:EnergyManagementSystem:Program,
  {e0cfa49b-74ed-4e37-94b8-68fb3ae86aef}, !- Handle
  infil_program,                          !- Name
  Set p_m = 0.14,                         !- Program Line 1
  Set p_s = 0.22,                         !- Program Line 2
  Set s_m = 270,                          !- Program Line 3
  Set s_s = 370,                          !- Program Line 4
  Set z_m = 9.99744,                      !- Program Line 5
  Set z_s = 2.4384,                       !- Program Line 6
  Set f_t = (((s_m/z_m)^p_m)*((z_s/s_s)^p_s)), !- Program Line 7
  Set Tdiff = tin_s-tout_s,               !- Program Line 8
  Set dT = @Abs Tdiff,                    !- Program Line 9
  Set c = 0.0844,                         !- Program Line 10
  Set Cs = 0.0562,                        !- Program Line 11
  Set Cw = 0.1613,                        !- Program Line 12
  Set n = 0.65,                           !- Program Line 13
  Set sft = (f_t*0.5),                    !- Program Line 14
  Set temp1 = ((c*Cw)*((sft*site_vw_s)^(2*n)))^2, !- Program Line 15
  Set Qinf = (((c*Cs*(dT^n))^2)+temp1)^0.5, !- Program Line 16
  Set Qinf = (@Max Qinf 0),               !- Program Line 17
  Set mech_vent_house_fan_sensible_load_equip_act = 0.0, !- Program Line 18
  Set mech_vent_house_fan_latent_load_equip_act = 0.0, !- Program Line 19
  Set OASupInPb = out_pb_s,               !- Program Line 20
  Set OASupInTemp = tout_s,               !- Program Line 21
  Set OASupInW = out_wt_s,                !- Program Line 22
  Set OASupRho = (@RhoAirFnPbTdbW OASupInPb OASupInTemp OASupInW), !- Program Line 23
  Set OASupCp = (@CpAirFnW OASupInW),     !- Program Line 24
  Set OASupInEnth = (@HFnTdbW OASupInTemp OASupInW), !- Program Line 25
  Set ZoneTemp = tin_s,                   !- Program Line 26
  Set ZoneW = win_s,                      !- Program Line 27
  Set ZoneCp = (@CpAirFnW ZoneW),         !- Program Line 28
  Set ZoneAirEnth = (@HFnTdbW ZoneTemp ZoneW), !- Program Line 29
  Set mech_vent_house_fan_cfis_act = 0.0, !- Program Line 30
  Set QWHV_cfis_sup = 0.0,                !- Program Line 31
  Set QWHV_cfis_suppl_sup = 0.0,          !- Program Line 32
  Set QWHV_cfis_suppl_exh = 0.0,          !- Program Line 33
  Set Qrange = 0,                         !- Program Line 34
  Set Qrange = Qrange + 0.04719 * mech_vent_range_fan_0_sch_s, !- Program Line 35
  Set Qbath = 0,                          !- Program Line 36
  Set Qbath = Qbath + 0.04719 * mech_vent_bath_fan_0_sch_s, !- Program Line 37
  Set Qdryer = 0,                         !- Program Line 38
  Set Qdryer = Qdryer + 0.1191 * clothes_dryer_exhaust_0_sch_s, !- Program Line 39
  Set QWHV_sup = 0.0,                     !- Program Line 40
  Set QWHV_exh = 0.0,                     !- Program Line 41
  Set Qexhaust = Qrange + Qbath + Qdryer + QWHV_exh + QWHV_cfis_suppl_exh, !- Program Line 42
  Set Qsupply = QWHV_sup + QWHV_cfis_sup + QWHV_cfis_suppl_sup, !- Program Line 43
  Set Qfan = (@Max Qexhaust Qsupply),     !- Program Line 44
  If Qfan > 0,                            !- Program Line 45
  Set Qavg = ((Qexhaust + Qsupply) / 2.0), !- Program Line 46
  If ((@Abs (Qexhaust - Qavg)) / Qavg) <= 0.1, !- Program Line 47
  Set phi = 1,                            !- Program Line 48
  Else,                                   !- Program Line 49
  Set phi = (Qinf / (Qinf + Qfan)),       !- Program Line 50
  EndIf,                                  !- Program Line 51
  Set Qinf_adj = phi * Qinf,              !- Program Line 52
  Else,                                   !- Program Line 53
  Set Qinf_adj = Qinf,                    !- Program Line 54
  EndIf,                                  !- Program Line 55
  Set infil_flow_act = Qinf_adj,          !- Program Line 56
  Set Qload = Qfan,                       !- Program Line 57
  Set Effectiveness_Sens = 0.0,           !- Program Line 58
  Set Effectiveness_Lat = 0.0,            !- Program Line 59
  Set Fan_MFR = Qload * OASupRho,         !- Program Line 60
  Set ZoneInEnth = OASupInEnth,           !- Program Line 61
  Set ZoneInTemp = OASupInTemp,           !- Program Line 62
  Set FanTotalToCond = Fan_MFR * (ZoneInEnth - ZoneAirEnth), !- Program Line 63
  Set FanSensToCond = Fan_MFR * ZoneCp * (ZoneInTemp - ZoneTemp), !- Program Line 64
  Set FanLatToCond = FanTotalToCond - FanSensToCond, !- Program Line 65
  Set mech_vent_house_fan_sensible_load_equip_act = mech_vent_house_fan_sensible_load_equip_act + FanSensToCond, !- Program Line 66
  Set mech_vent_house_fan_latent_load_equip_act = mech_vent_house_fan_latent_load_equip_act + FanLatToCond; !- Program Line 67

OS:AdditionalProperties,
  {cf0b3c99-0fc6-4215-bb85-fe73139753fe}, !- Handle
  {e0cfa49b-74ed-4e37-94b8-68fb3ae86aef}, !- Object Name
  ObjectType,                             !- Feature Name 1
  String,                                 !- Feature Data Type 1
  infil;                                  !- Feature Value 1

OS:OtherEquipment:Definition,
  {d7b5791e-b32f-42ce-871e-050221624aba}, !- Handle
  mech vent house fan sensible load equip, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:OtherEquipment,
  {5053cb57-ca72-47e0-a737-5f8051a69d57}, !- Handle
  mech vent house fan sensible load equip, !- Name
  {d7b5791e-b32f-42ce-871e-050221624aba}, !- Other Equipment Definition Name
  {4bf202ab-c2bd-4f6c-9d64-1baf4259056e}, !- Space or SpaceType Name
  {10e6d991-ecf7-4846-803f-9a9fc649c1a5}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  mech vent house fan;                    !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {b3b41399-e8c9-4364-98a5-e25859521ef3}, !- Handle
  mech_vent_house_fan_sensible_load_equip_act, !- Name
  {5053cb57-ca72-47e0-a737-5f8051a69d57}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level,                            !- Actuated Component Control Type
  {4bf202ab-c2bd-4f6c-9d64-1baf4259056e}; !- Zone or Space Name

OS:OtherEquipment:Definition,
  {02cd07a4-de8d-43f2-be4a-f3303801ac66}, !- Handle
  mech vent house fan latent load equip,  !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  1,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:OtherEquipment,
  {5afb527b-b754-4289-ac55-8139cdd3a880}, !- Handle
  mech vent house fan latent load equip,  !- Name
  {02cd07a4-de8d-43f2-be4a-f3303801ac66}, !- Other Equipment Definition Name
  {4bf202ab-c2bd-4f6c-9d64-1baf4259056e}, !- Space or SpaceType Name
  {10e6d991-ecf7-4846-803f-9a9fc649c1a5}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  mech vent house fan;                    !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {26f59793-f486-433e-a0ae-2fd139dc1def}, !- Handle
  mech_vent_house_fan_latent_load_equip_act, !- Name
  {5afb527b-b754-4289-ac55-8139cdd3a880}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level,                            !- Actuated Component Control Type
  {4bf202ab-c2bd-4f6c-9d64-1baf4259056e}; !- Zone or Space Name

OS:Schedule:Ruleset,
  {367a4286-fc0a-4824-8301-7272f6df61b4}, !- Handle
  mech vent range fan 0 schedule,         !- Name
  {e2a49514-05d2-45db-9360-2a713a1586df}, !- Schedule Type Limits Name
  {f466063c-f067-4730-aae0-1124c35fefa5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f466063c-f067-4730-aae0-1124c35fefa5}, !- Handle
  mech vent range fan 0 schedule default day, !- Name
  {e2a49514-05d2-45db-9360-2a713a1586df}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {054bf1be-483b-4a6f-863e-9ba1d6f48321}, !- Handle
  mech vent range fan 0 schedule allday ruleset1, !- Name
  {367a4286-fc0a-4824-8301-7272f6df61b4}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {57eba04c-1df7-42ca-8d99-af63a81fcc23}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {57eba04c-1df7-42ca-8d99-af63a81fcc23}, !- Handle
  mech vent range fan 0 schedule allday1, !- Name
  {e2a49514-05d2-45db-9360-2a713a1586df}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  19,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:EnergyManagementSystem:Sensor,
  {d79179e3-969d-44f1-b16a-6da4000b570c}, !- Handle
  mech_vent_range_fan_0_sch_s,            !- Name
  mech vent range fan 0 schedule,         !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:ElectricEquipment:Definition,
  {0a3dfb88-0fca-4062-9355-9815a1fa8ad8}, !- Handle
  mech vent range fan 0,                  !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  30,                                     !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:ElectricEquipment,
  {845b3a84-29e6-48fd-9ba6-e08a98ca60ec}, !- Handle
  mech vent range fan 0,                  !- Name
  {0a3dfb88-0fca-4062-9355-9815a1fa8ad8}, !- Electric Equipment Definition Name
  {4bf202ab-c2bd-4f6c-9d64-1baf4259056e}, !- Space or SpaceType Name
  {367a4286-fc0a-4824-8301-7272f6df61b4}, !- Schedule Name
  ,                                       !- Multiplier
  mech vent;                              !- End-Use Subcategory

OS:Schedule:Ruleset,
  {3063f0aa-8dc1-4699-8fab-1ba5e12d1142}, !- Handle
  mech vent bath fan 0 schedule,          !- Name
  {e2a49514-05d2-45db-9360-2a713a1586df}, !- Schedule Type Limits Name
  {47fd3b4e-ef2b-44dc-b286-b2fb918c9200}; !- Default Day Schedule Name

OS:Schedule:Day,
  {47fd3b4e-ef2b-44dc-b286-b2fb918c9200}, !- Handle
  mech vent bath fan 0 schedule default day, !- Name
  {e2a49514-05d2-45db-9360-2a713a1586df}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {34dd3bec-ee79-4546-8316-04cf6bad46ce}, !- Handle
  mech vent bath fan 0 schedule allday ruleset1, !- Name
  {3063f0aa-8dc1-4699-8fab-1ba5e12d1142}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e25502dc-6f50-4804-850f-17d21bc6ff3e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e25502dc-6f50-4804-850f-17d21bc6ff3e}, !- Handle
  mech vent bath fan 0 schedule allday1,  !- Name
  {e2a49514-05d2-45db-9360-2a713a1586df}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:EnergyManagementSystem:Sensor,
  {60cc4cd2-2e23-434d-9bb6-234fdbfcc476}, !- Handle
  mech_vent_bath_fan_0_sch_s,             !- Name
  mech vent bath fan 0 schedule,          !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:ElectricEquipment:Definition,
  {50a644aa-e2a4-432f-bb60-aa10d9c5f422}, !- Handle
  mech vent bath fan 0,                   !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  30,                                     !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:ElectricEquipment,
  {b694e12c-8cba-4297-bc61-f852bcd45588}, !- Handle
  mech vent bath fan 0,                   !- Name
  {50a644aa-e2a4-432f-bb60-aa10d9c5f422}, !- Electric Equipment Definition Name
  {4bf202ab-c2bd-4f6c-9d64-1baf4259056e}, !- Space or SpaceType Name
  {3063f0aa-8dc1-4699-8fab-1ba5e12d1142}, !- Schedule Name
  ,                                       !- Multiplier
  mech vent;                              !- End-Use Subcategory

OS:EnergyManagementSystem:Sensor,
  {fbf84a2e-1de3-491a-b48d-477504a24749}, !- Handle
  clothes_dryer_exhaust_0_sch_s,          !- Name
  clothes_dryer,                          !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:OutputVariable,
  {c00d1ee2-f7d8-4e58-bc5f-348569b486d7}, !- Handle
  Qfan_timeseries_outvar,                 !- Name
  Qfan,                                   !- EMS Variable Name
  Averaged,                               !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  {e0cfa49b-74ed-4e37-94b8-68fb3ae86aef}, !- EMS Program or Subroutine Name
  m^/s;                                   !- Units

OS:EnergyManagementSystem:OutputVariable,
  {b3ef0eeb-23b8-4308-9838-129a869a267a}, !- Handle
  infil_flow_act_timeseries_outvar,       !- Name
  infil_flow_act,                         !- EMS Variable Name
  Averaged,                               !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  {e0cfa49b-74ed-4e37-94b8-68fb3ae86aef}, !- EMS Program or Subroutine Name
  m^/s;                                   !- Units

OS:EnergyManagementSystem:ProgramCallingManager,
  {10ce2136-5ece-4898-a8cc-b0f573f49f8c}, !- Handle
  infil_program calling manager,          !- Name
  BeginZoneTimestepAfterInitHeatBalance,  !- EnergyPlus Model Calling Point
  {e0cfa49b-74ed-4e37-94b8-68fb3ae86aef}; !- Program Name 1

OS:BuildingUnit,
  {a0322ea1-d55e-47d0-b9f8-56794d60dd70}, !- Handle
  Building Unit 1,                        !- Name
  ,                                       !- Rendering Color
  ;                                       !- Building Unit Type

OS:AdditionalProperties,
  {8cceff86-50ff-45eb-80ca-80a25d75a8f5}, !- Handle
  {a0322ea1-d55e-47d0-b9f8-56794d60dd70}, !- Object Name
  unit_num,                               !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:EnergyManagementSystem:Sensor,
  {b853e800-a3f6-4310-8c6c-5a9160528213}, !- Handle
  zone_htg_unmet_s,                       !- Name
  conditioned space,                      !- Output Variable or Output Meter Index Key Name
  Zone Heating Setpoint Not Met Time;     !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {94e0c77b-0e83-405c-8f9d-415addfe1da5}, !- Handle
  zone_clg_unmet_s,                       !- Name
  conditioned space,                      !- Output Variable or Output Meter Index Key Name
  Zone Cooling Setpoint Not Met Time;     !- Output Variable or Output Meter Name

OS:AdditionalProperties,
  {fac6b476-e783-47f7-8bc6-4916b583da8b}, !- Handle
  {66554eb3-402e-4a50-9f28-dbd54d87058d}; !- Object Name

OS:AdditionalProperties,
  {f15f0980-5316-4414-8d23-a5889aa8fb6c}, !- Handle
  {60cc4cd2-2e23-434d-9bb6-234fdbfcc476}; !- Object Name

OS:AdditionalProperties,
  {4a214b93-d59c-4e19-a17f-41732641c917}, !- Handle
  {9bfc6c19-80c3-49a9-bc68-11bcc7d8df84}; !- Object Name

OS:AdditionalProperties,
  {52ff5b56-c70d-43f7-83df-fe0a02ae2e1e}, !- Handle
  {8ee3f5e6-a880-4b5c-9171-973cbf7e98aa}; !- Object Name

OS:AdditionalProperties,
  {9aab7e42-458a-4022-83f7-8efd4f59ccb2}, !- Handle
  {3d2cc4ab-08fe-423d-a371-22dfd018d162}; !- Object Name

OS:AdditionalProperties,
  {6796712f-0dc2-44ca-ae59-791af483d8cd}, !- Handle
  {fbf84a2e-1de3-491a-b48d-477504a24749}; !- Object Name

OS:AdditionalProperties,
  {f774e518-d144-4f7f-9a4d-690e83b3f91d}, !- Handle
  {e01b6ceb-34c8-4dab-9cdf-4c129a834ab8}; !- Object Name

OS:AdditionalProperties,
  {b451a989-5242-461d-ac88-2b1090e683b3}, !- Handle
  {d79179e3-969d-44f1-b16a-6da4000b570c}; !- Object Name

OS:AdditionalProperties,
  {ffb89a77-c71b-4c70-9eb7-418a8ba5d14c}, !- Handle
  {96dc7b10-0f8b-4e37-8b0c-1d8cb0b7994b}; !- Object Name

OS:AdditionalProperties,
  {b2f18217-03c1-4b52-ad4e-9b7bc03aba17}, !- Handle
  {c30dd37c-bd49-4c02-b643-fd59e9a73ac2}; !- Object Name

OS:AdditionalProperties,
  {732fdef2-7889-4179-b77f-8b0236bd2710}, !- Handle
  {17bbcf52-caa6-43cf-bb7c-baff9a9faef6}; !- Object Name

OS:AdditionalProperties,
  {d4f7d404-6dfa-4496-b1e6-72ec3e744e4f}, !- Handle
  {a5690a11-c7b3-497e-aa7c-89a578a106ef}; !- Object Name

OS:AdditionalProperties,
  {0219ce30-384c-4c52-af3a-14cfea8049e7}, !- Handle
  {94e0c77b-0e83-405c-8f9d-415addfe1da5}; !- Object Name

OS:AdditionalProperties,
  {78ef86a9-9d4c-438d-aaa7-315e11298582}, !- Handle
  {f2c62373-81fd-499c-a3ba-6ab499230278}; !- Object Name

OS:AdditionalProperties,
  {243adf9c-b678-41e5-b8de-73bf03333a64}, !- Handle
  {6525b080-c851-4b4b-a71c-ffe13cf2482f}; !- Object Name

OS:AdditionalProperties,
  {ab4613b2-c8df-44f9-a259-08a7633c67b2}, !- Handle
  {080317f9-a320-4613-9eb1-9e3946dfd660}; !- Object Name

OS:AdditionalProperties,
  {958282fb-601c-407b-ac48-0b30b6b23e15}, !- Handle
  {b853e800-a3f6-4310-8c6c-5a9160528213}; !- Object Name

OS:AdditionalProperties,
  {9a661f5b-f301-4742-9636-366c9af88e15}, !- Handle
  {254a0152-2b8f-4982-a5a7-d0d718e39a7c}; !- Object Name

OS:AdditionalProperties,
  {a424e3f8-0100-46db-8c96-7d82d9e657b1}, !- Handle
  {26cc79ab-79b3-4837-9230-41e7e99f3dd4}; !- Object Name

OS:AdditionalProperties,
  {603ff7e7-fc64-4e5c-b9c1-94511b4c2c28}, !- Handle
  {1e936ebb-7d2c-4f40-99ff-149ab6a41318}; !- Object Name

OS:AdditionalProperties,
  {de319f13-9239-44b5-9de3-819091a7e1e2}, !- Handle
  {cbd325fe-08f2-40b2-9035-b24243d9e3cc}; !- Object Name

OS:AdditionalProperties,
  {e1840652-9ba3-4dbf-acb9-33d1766bdbe4}, !- Handle
  {4cbbdce1-2b2e-4e61-9d59-613df06a8b34}; !- Object Name

OS:AdditionalProperties,
  {f89ea9cc-aace-41a1-9afc-f45607558128}, !- Handle
  {523f4810-f511-4b1d-994d-231fdf1c43da}; !- Object Name

OS:AdditionalProperties,
  {f1c65787-4eb4-4709-9e19-9cafd1bea598}, !- Handle
  {d4e1b335-c48f-4a67-a150-3c8187cb44aa}; !- Object Name

OS:EnergyManagementSystem:Program,
  {927a149a-716a-4804-a258-74cb5a0612b5}, !- Handle
  unmet_hours_program,                    !- Name
  Set htg_unmet_hours = 0,                !- Program Line 1
  Set clg_unmet_hours = 0,                !- Program Line 2
  If ((DayOfYear >= 1) && (DayOfYear <= 365)), !- Program Line 3
  If zone_htg_unmet_s > htg_unmet_hours,  !- Program Line 4
  Set htg_unmet_hours = zone_htg_unmet_s, !- Program Line 5
  EndIf,                                  !- Program Line 6
  EndIf,                                  !- Program Line 7
  If ((DayOfYear >= 1) && (DayOfYear <= 365)), !- Program Line 8
  If zone_clg_unmet_s > clg_unmet_hours,  !- Program Line 9
  Set clg_unmet_hours = zone_clg_unmet_s, !- Program Line 10
  EndIf,                                  !- Program Line 11
  EndIf;                                  !- Program Line 12

OS:AdditionalProperties,
  {f397060c-84fe-45c1-92ec-ddc4fdcd2675}, !- Handle
  {927a149a-716a-4804-a258-74cb5a0612b5}, !- Object Name
  ObjectType,                             !- Feature Name 1
  String,                                 !- Feature Data Type 1
  unmet hours program;                    !- Feature Value 1

OS:EnergyManagementSystem:ProgramCallingManager,
  {94814936-1b68-49e0-bff3-db1548fe482a}, !- Handle
  unmet_hours_program calling manager,    !- Name
  EndOfZoneTimestepBeforeZoneReporting,   !- EnergyPlus Model Calling Point
  {927a149a-716a-4804-a258-74cb5a0612b5}; !- Program Name 1

OS:EnergyManagementSystem:Sensor,
  {1bf8e5e6-b219-473d-8133-e80a64b3d084}, !- Handle
  htg_load_cond,                          !- Name
  ,                                       !- Output Variable or Output Meter Index Key Name
  Heating:EnergyTransfer:Zone:CONDITIONED SPACE; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {3277b74d-8788-4202-8588-f6c491f1bb2b}, !- Handle
  clg_load_cond,                          !- Name
  ,                                       !- Output Variable or Output Meter Index Key Name
  Cooling:EnergyTransfer:Zone:CONDITIONED SPACE; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Program,
  {e49ca734-1bec-4712-a5f9-204c068ac79e}, !- Handle
  total_loads_program,                    !- Name
  Set loads_htg_tot = 0,                  !- Program Line 1
  Set loads_clg_tot = 0,                  !- Program Line 2
  If htg_load_cond > 0,                   !- Program Line 3
  Set loads_htg_tot = loads_htg_tot + (htg_load_cond - clg_load_cond) * 1.0, !- Program Line 4
  EndIf,                                  !- Program Line 5
  If clg_load_cond > 0,                   !- Program Line 6
  Set loads_clg_tot = loads_clg_tot + (clg_load_cond - htg_load_cond) * 1.0, !- Program Line 7
  EndIf;                                  !- Program Line 8

OS:AdditionalProperties,
  {1254187d-6f61-4689-b9f0-122120d36a8a}, !- Handle
  {e49ca734-1bec-4712-a5f9-204c068ac79e}, !- Object Name
  ObjectType,                             !- Feature Name 1
  String,                                 !- Feature Data Type 1
  total loads program;                    !- Feature Value 1

OS:EnergyManagementSystem:ProgramCallingManager,
  {ae9b8f46-e316-4105-bfb6-71c12c1fbfe4}, !- Handle
  total_loads_program calling manager,    !- Name
  EndOfZoneTimestepAfterZoneReporting,    !- EnergyPlus Model Calling Point
  {e49ca734-1bec-4712-a5f9-204c068ac79e}; !- Program Name 1

OS:Output:JSON,
  {55924af1-430c-462c-a827-9825ffc0eec5}, !- Handle
  TimeSeriesAndTabular,                   !- Option Type
  No,                                     !- Output JSON
  No,                                     !- Output CBOR
  Yes;                                    !- Output MessagePack

OS:OutputControl:Files,
  {48e8e1c2-d6e1-493b-a717-83193d052a63}, !- Handle
  No,                                     !- Output CSV
  No,                                     !- Output MTR
  No,                                     !- Output ESO
  No,                                     !- Output EIO
  Yes,                                    !- Output Tabular
  No,                                     !- Output SQLite
  Yes,                                    !- Output JSON
  No,                                     !- Output AUDIT
  Yes,                                    !- Output Zone Sizing
  Yes,                                    !- Output System Sizing
  Yes,                                    !- Output DXF
  No,                                     !- Output BND
  No,                                     !- Output RDD
  No,                                     !- Output MDD
  No,                                     !- Output MTD
  No,                                     !- Output SHD
  Yes,                                    !- Output DFS
  Yes,                                    !- Output GLHE
  Yes,                                    !- Output DelightIn
  Yes,                                    !- Output DelightELdmp
  Yes,                                    !- Output DelightDFdmp
  Yes,                                    !- Output EDD
  Yes,                                    !- Output DBG
  No,                                     !- Output PerfLog
  Yes,                                    !- Output SLN
  Yes,                                    !- Output SCI
  Yes,                                    !- Output WRL
  Yes,                                    !- Output Screen
  Yes,                                    !- Output ExtShd
  Yes;                                    !- Output Tarcog

OS:Building,
  {776eb700-dd87-41fe-bb13-fd16653b93db}, !- Handle
  Building 1,                             !- Name
  ,                                       !- Building Sector Type
  ,                                       !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ;                                       !- Default Schedule Set Name

OS:AdditionalProperties,
  {98005d25-6e4d-4825-bffc-79b2df4712fc}, !- Handle
  {776eb700-dd87-41fe-bb13-fd16653b93db}, !- Object Name
  hpxml_path,                             !- Feature Name 1
  String,                                 !- Feature Data Type 1
  /var/simdata/openstudio/run/home.xml,   !- Feature Value 1
  hpxml_defaults_path,                    !- Feature Name 2
  String,                                 !- Feature Data Type 2
  /var/simdata/openstudio/run/in.xml,     !- Feature Value 2
  building_id,                            !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  emissions_scenario_names,               !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ["LRMER_LowRECost_15"&#44 "LRMER_MidCase_15"&#44 "LRMER_HighRECost_15"&#44 "LRMER_MidCase_25"], !- Feature Value 4
  emissions_scenario_types,               !- Feature Name 5
  String,                                 !- Feature Data Type 5
  ["CO2e"&#44 "CO2e"&#44 "CO2e"&#44 "CO2e"], !- Feature Value 5
  heated_zones,                           !- Feature Name 6
  String,                                 !- Feature Data Type 6
  ["conditioned space"],                  !- Feature Value 6
  cooled_zones,                           !- Feature Name 7
  String,                                 !- Feature Data Type 7
  ["conditioned space"],                  !- Feature Value 7
  is_southern_hemisphere,                 !- Feature Name 8
  Boolean,                                !- Feature Data Type 8
  false;                                  !- Feature Value 8

