
OS:Version,
  {42433d87-c756-4935-b744-9a7efb2d17cd}, !- Handle
  3.7.0;                                  !- Version Identifier

OS:WeatherFile,
  {826cef4e-c6f1-4d23-9d61-a1604cd0038d}, !- Handle
  Tallahassee Regional Ap  Isis,          !- City
  FL,                                     !- State Province Region
  USA,                                    !- Country
  TMY3,                                   !- Data Source
  722140,                                 !- WMO Number
  30.38,                                  !- Latitude {deg}
  -84.37,                                 !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  21,                                     !- Elevation {m}
  /weather/G1300870.epw,                  !- Url
  BA4BE2F9,                               !- Checksum
  ,                                       !- Start Date Actual Year
  Sunday;                                 !- Start Day of Week

OS:YearDescription,
  {e934e55a-49d0-4601-83f0-4ec494d3e6e6}, !- Handle
  2018,                                   !- Calendar Year
  ,                                       !- Day of Week for Start Day
  ;                                       !- Is Leap Year

OS:Site,
  {c3bafdc6-9959-4a3b-a6c8-9ab71b65fd26}, !- Handle
  Tallahassee Regional Ap  Isis_FL_USA,   !- Name
  30.38,                                  !- Latitude {deg}
  -84.37,                                 !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  21,                                     !- Elevation {m}
  Suburbs;                                !- Terrain

OS:RunPeriodControl:DaylightSavingTime,
  {9f6ae89f-6cc1-4df1-b42a-bd81c88ede78}, !- Handle
  Mar 12,                                 !- Start Date
  Nov 5;                                  !- End Date

OS:Site:GroundTemperature:Shallow,
  {75550956-a395-4981-a5e7-b475367b2e5b}, !- Handle
  16.3546663980125,                       !- January Surface Ground Temperature {C}
  15.0592964613324,                       !- February Surface Ground Temperature {C}
  14.9555585913301,                       !- March Surface Ground Temperature {C}
  15.5702778150259,                       !- April Surface Ground Temperature {C}
  18.038032949685,                        !- May Surface Ground Temperature {C}
  20.49429223405,                         !- June Surface Ground Temperature {C}
  22.6237377606621,                       !- July Surface Ground Temperature {C}
  23.9726891291255,                       !- August Surface Ground Temperature {C}
  24.0872899571397,                       !- September Surface Ground Temperature {C}
  22.9901447466756,                       !- October Surface Ground Temperature {C}
  20.9150013312211,                       !- November Surface Ground Temperature {C}
  18.5340900771804;                       !- December Surface Ground Temperature {C}

OS:SimulationControl,
  {7896ad2f-0ec0-4364-b419-d575e4a57714}, !- Handle
  ,                                       !- Do Zone Sizing Calculation
  ,                                       !- Do System Sizing Calculation
  ,                                       !- Do Plant Sizing Calculation
  No;                                     !- Run Simulation for Sizing Periods

OS:Timestep,
  {465723a1-baa2-4b02-8c17-23a53b3d8840}, !- Handle
  4;                                      !- Number of Timesteps per Hour

OS:ShadowCalculation,
  {7dd999fe-b2af-4253-bad9-d6bd12dff876}, !- Handle
  PolygonClipping,                        !- Shading Calculation Method
  ,                                       !- Shading Calculation Update Frequency Method
  20,                                     !- Shading Calculation Update Frequency
  200,                                    !- Maximum Figures in Shadow Overlap Calculations
  ,                                       !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  ,                                       !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

OS:SurfaceConvectionAlgorithm:Outside,
  {bae44d17-68f5-43f2-8fa5-64d8847c8f63}, !- Handle
  DOE-2;                                  !- Algorithm

OS:SurfaceConvectionAlgorithm:Inside,
  {5d51ddf6-6de0-4db6-a2e7-3f78204b4232}, !- Handle
  TARP;                                   !- Algorithm

OS:ZoneCapacitanceMultiplier:ResearchSpecial,
  {2fde56df-c36a-465e-aba7-fd20306f1e3f}, !- Handle
  1,                                      !- Temperature Capacity Multiplier
  15,                                     !- Humidity Capacity Multiplier
  ;                                       !- Carbon Dioxide Capacity Multiplier

OS:ConvergenceLimits,
  {b45cb6b6-bdfc-4e1d-9274-db8d9493ad3e}, !- Handle
  0;                                      !- Minimum System Timestep {minutes}

OS:RunPeriod,
  {85688abc-b9cb-45be-88af-90d3ed40c2be}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:PerformancePrecisionTradeoffs,
  {a12977fb-6874-47a4-8adc-a9a45c01f250}, !- Handle
  ,                                       !- Use Coil Direct Solutions
  CarrollMRT;                             !- Zone Radiant Exchange Algorithm

OS:ThermalZone,
  {d8b39c14-5b1f-4c6e-b053-9295e110a3af}, !- Handle
  conditioned space,                      !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  193.460695916544,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f3516645-c1fd-4427-a75b-2dd360831fea}, !- Zone Air Inlet Port List
  {71bd9b50-2412-44c7-bb1b-3835940b09a0}, !- Zone Air Exhaust Port List
  {7251f746-460a-42de-a50e-a34fdc19d1ab}, !- Zone Air Node Name
  {b441097d-ada8-4399-8248-0aa13ae6b733}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {63d2ea5c-6778-417d-ab78-fa0218514ff4}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e3c398ae-b13b-4664-bc6c-92d456cd032d}, !- Handle
  Node 1,                                 !- Name
  {7251f746-460a-42de-a50e-a34fdc19d1ab}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7251f746-460a-42de-a50e-a34fdc19d1ab}, !- Handle
  {d8b39c14-5b1f-4c6e-b053-9295e110a3af}, !- Source Object
  11,                                     !- Outlet Port
  {e3c398ae-b13b-4664-bc6c-92d456cd032d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f3516645-c1fd-4427-a75b-2dd360831fea}, !- Handle
  {d8b39c14-5b1f-4c6e-b053-9295e110a3af}, !- HVAC Component
  {96195fe2-4857-4032-b55e-bba1411c6de5}, !- Port 1
  {417b8675-0b62-47ca-839e-756354de2bad}; !- Port 2

OS:PortList,
  {71bd9b50-2412-44c7-bb1b-3835940b09a0}, !- Handle
  {d8b39c14-5b1f-4c6e-b053-9295e110a3af}, !- HVAC Component
  {be645172-362b-4c9d-bc98-bfb8414a2af3}; !- Port 1

OS:PortList,
  {b441097d-ada8-4399-8248-0aa13ae6b733}, !- Handle
  {d8b39c14-5b1f-4c6e-b053-9295e110a3af}, !- HVAC Component
  {184f4800-8e85-48f8-9265-5a5b765e4d97}; !- Port 1

OS:Sizing:Zone,
  {bc94e823-ede2-4e9a-a8b3-a122dc85fdeb}, !- Handle
  {d8b39c14-5b1f-4c6e-b053-9295e110a3af}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {14b09dc4-8220-4590-a284-6f22878eac52}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {d8b39c14-5b1f-4c6e-b053-9295e110a3af}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {fbb1eef6-a40d-4583-9e71-4172f7cb2d16}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {49971c48-a5a0-443f-aa35-d60c1c7c4b1f}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {b2279d11-2e7a-45ea-9271-2a53f355948e}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {65e24690-34cf-4293-bed9-637e4350ca7c}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {630d60dc-d9e5-4629-a052-d0eb534c087f}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  {fe1109f7-26a4-4cbb-a1e6-5da6a5833f18}; !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:AdditionalProperties,
  {75f4d6e2-d329-4685-ad58-d21f73f255a7}, !- Handle
  {d8b39c14-5b1f-4c6e-b053-9295e110a3af}, !- Object Name
  ObjectType,                             !- Feature Name 1
  String,                                 !- Feature Data Type 1
  conditioned space;                      !- Feature Value 1

OS:Space,
  {9b6eca94-ffc5-4964-a56d-e24c29425b76}, !- Handle
  conditioned space 1,                    !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Building Story Name
  {d8b39c14-5b1f-4c6e-b053-9295e110a3af}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  {25508abd-d1d1-4ecb-86cb-4445881545db}, !- Building Unit Name
  193.460695916544;                       !- Volume {m3}

OS:Schedule:Ruleset,
  {c2c86fec-c309-4d7f-82a8-0a7b878d3618}, !- Handle
  heating setpoint,                       !- Name
  {774f54ce-51b9-47f0-9c87-6456ddc37d2a}, !- Schedule Type Limits Name
  {79ade73e-c150-4548-a7f5-7f304ea16a4e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {79ade73e-c150-4548-a7f5-7f304ea16a4e}, !- Handle
  heating setpoint default day,           !- Name
  {774f54ce-51b9-47f0-9c87-6456ddc37d2a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b6bf81f3-b866-4d56-86c7-5b159d0c8ebd}, !- Handle
  heating setpoint allday ruleset1,       !- Name
  {c2c86fec-c309-4d7f-82a8-0a7b878d3618}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {660c5631-1824-4bd6-a14e-fc3067531748}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {660c5631-1824-4bd6-a14e-fc3067531748}, !- Handle
  heating setpoint allday1,               !- Name
  {774f54ce-51b9-47f0-9c87-6456ddc37d2a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  19.7222222222222;                       !- Value Until Time 1

OS:Schedule:Ruleset,
  {1d94a415-2121-43bf-af49-9b055b1eb346}, !- Handle
  cooling setpoint,                       !- Name
  {774f54ce-51b9-47f0-9c87-6456ddc37d2a}, !- Schedule Type Limits Name
  {b2b01023-066e-4e10-9321-5e86e440e7ff}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b2b01023-066e-4e10-9321-5e86e440e7ff}, !- Handle
  cooling setpoint default day,           !- Name
  {774f54ce-51b9-47f0-9c87-6456ddc37d2a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {9c96c793-3e9b-4b61-bd52-52a6095c10ce}, !- Handle
  cooling setpoint allday ruleset1,       !- Name
  {1d94a415-2121-43bf-af49-9b055b1eb346}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {643300a7-6dbd-4a20-9e9e-82c3e181dd76}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {643300a7-6dbd-4a20-9e9e-82c3e181dd76}, !- Handle
  cooling setpoint allday1,               !- Name
  {774f54ce-51b9-47f0-9c87-6456ddc37d2a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  19.7222222222222;                       !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {63d2ea5c-6778-417d-ab78-fa0218514ff4}, !- Handle
  conditioned space temperature setpoint, !- Name
  {c2c86fec-c309-4d7f-82a8-0a7b878d3618}, !- Heating Setpoint Temperature Schedule Name
  {1d94a415-2121-43bf-af49-9b055b1eb346}; !- Cooling Setpoint Temperature Schedule Name

OS:ScheduleTypeLimits,
  {774f54ce-51b9-47f0-9c87-6456ddc37d2a}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Surface,
  {4cd92a0d-ebc1-40da-889e-85f2c9a133d4}, !- Handle
  Wall1,                                  !- Name
  Wall,                                   !- Surface Type
  {99dc4bab-24ca-4cc9-a2ba-6fe4d22bb0fc}, !- Construction Name
  {9b6eca94-ffc5-4964-a56d-e24c29425b76}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.00706937256286, 5.05779683982784, 0, !- X,Y,Z Vertex 1 {m}
  -6.00706937256286, 5.05779683982784, 2.4384, !- X,Y,Z Vertex 2 {m}
  -1.87435569873524, 9.19051089983226, 2.4384, !- X,Y,Z Vertex 3 {m}
  -1.87435569873524, 9.19051089983226, 0; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {607017df-c96f-4104-8297-2fc7ed483b19}, !- Handle
  {4cd92a0d-ebc1-40da-889e-85f2c9a133d4}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  19.175000000000001,                     !- Feature Value 1
  Azimuth,                                !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  315,                                    !- Feature Value 2
  Tilt,                                   !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  90,                                     !- Feature Value 3
  SurfaceType,                            !- Feature Name 4
  String,                                 !- Feature Data Type 4
  Wall;                                   !- Feature Value 4

OS:Material,
  {feb4b6ea-032b-489d-8c6e-2f7ecee4a03d}, !- Handle
  osb sheathing 0.5 in.,                  !- Name
  Rough,                                  !- Roughness
  0.0127,                                 !- Thickness {m}
  0.1154577,                              !- Conductivity {W/m-K}
  512.64,                                 !- Density {kg/m3}
  1214.23,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {ff3242d5-465c-411b-b4f0-1a2a1a54c2fc}, !- Handle
  wall layer 1,                           !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  0.391405582567229,                      !- Conductivity {W/m-K}
  1762.2,                                 !- Density {kg/m3}
  795.53,                                 !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {9fea2316-2221-4963-b495-2d7e5f41d589}, !- Handle
  gypsum board,                           !- Name
  Rough,                                  !- Roughness
  0.0127,                                 !- Thickness {m}
  0.1602906,                              !- Conductivity {W/m-K}
  801,                                    !- Density {kg/m3}
  837.4,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:Construction,
  {99dc4bab-24ca-4cc9-a2ba-6fe4d22bb0fc}, !- Handle
  Wall1 construction,                     !- Name
  ,                                       !- Surface Rendering Name
  {feb4b6ea-032b-489d-8c6e-2f7ecee4a03d}, !- Layer 1
  {ff3242d5-465c-411b-b4f0-1a2a1a54c2fc}, !- Layer 2
  {9fea2316-2221-4963-b495-2d7e5f41d589}; !- Layer 3

OS:Surface,
  {e14debab-b000-420b-a4d5-569c7f02bf82}, !- Handle
  Wall2,                                  !- Name
  Wall,                                   !- Surface Type
  {30b41f59-940c-41d1-91f6-0f39e8d3acee}, !- Construction Name
  {9b6eca94-ffc5-4964-a56d-e24c29425b76}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.65692368469907, 10.4079424335554, 0,  !- X,Y,Z Vertex 1 {m}
  0.65692368469907, 10.4079424335554, 2.4384, !- X,Y,Z Vertex 2 {m}
  8.09257580257405, 2.97229041493987, 2.4384, !- X,Y,Z Vertex 3 {m}
  8.09257580257405, 2.97229041493987, 0;  !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {0fdfa85b-6938-4163-9706-6c1ccec74e69}, !- Handle
  {e14debab-b000-420b-a4d5-569c7f02bf82}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  34.5,                                   !- Feature Value 1
  Azimuth,                                !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  45,                                     !- Feature Value 2
  Tilt,                                   !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  90,                                     !- Feature Value 3
  SurfaceType,                            !- Feature Name 4
  String,                                 !- Feature Data Type 4
  Wall;                                   !- Feature Value 4

OS:Construction,
  {30b41f59-940c-41d1-91f6-0f39e8d3acee}, !- Handle
  Wall2 construction,                     !- Name
  ,                                       !- Surface Rendering Name
  {feb4b6ea-032b-489d-8c6e-2f7ecee4a03d}, !- Layer 1
  {ff3242d5-465c-411b-b4f0-1a2a1a54c2fc}, !- Layer 2
  {9fea2316-2221-4963-b495-2d7e5f41d589}; !- Layer 3

OS:Surface,
  {0aac494b-3c40-4d71-8a74-b034e9f3c0ac}, !- Handle
  Wall3,                                  !- Name
  Wall,                                   !- Surface Type
  {aa2381cc-a414-47de-9953-ac3b1455bd4e}, !- Construction Name
  {9b6eca94-ffc5-4964-a56d-e24c29425b76}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.05550018548351, -4.00936597508021, 0, !- X,Y,Z Vertex 1 {m}
  7.05550018548351, -4.00936597508021, 2.4384, !- X,Y,Z Vertex 2 {m}
  3.46160175779473, -7.60326454669519, 2.4384, !- X,Y,Z Vertex 3 {m}
  3.46160175779473, -7.60326454669519, 0; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {c9b42ad4-0025-4e9b-9f58-5ca45e3f6c4d}, !- Handle
  {0aac494b-3c40-4d71-8a74-b034e9f3c0ac}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  16.675000000000001,                     !- Feature Value 1
  Azimuth,                                !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  135,                                    !- Feature Value 2
  Tilt,                                   !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  90,                                     !- Feature Value 3
  SurfaceType,                            !- Feature Name 4
  String,                                 !- Feature Data Type 4
  Wall;                                   !- Feature Value 4

OS:Construction,
  {aa2381cc-a414-47de-9953-ac3b1455bd4e}, !- Handle
  Wall3 construction,                     !- Name
  ,                                       !- Surface Rendering Name
  {feb4b6ea-032b-489d-8c6e-2f7ecee4a03d}, !- Layer 1
  {ff3242d5-465c-411b-b4f0-1a2a1a54c2fc}, !- Layer 2
  {9fea2316-2221-4963-b495-2d7e5f41d589}; !- Layer 3

OS:Surface,
  {69513f15-aeef-4653-99ef-bbe66738727d}, !- Handle
  Wall4,                                  !- Name
  Wall,                                   !- Surface Type
  {fb9e8232-b127-4372-8394-3cf32450c7c8}, !- Construction Name
  {9b6eca94-ffc5-4964-a56d-e24c29425b76}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.656923406825235, -10.4079424510941, 0, !- X,Y,Z Vertex 1 {m}
  -0.656923406825235, -10.4079424510941, 2.4384, !- X,Y,Z Vertex 2 {m}
  -8.0925757232191, -2.97229063099748, 2.4384, !- X,Y,Z Vertex 3 {m}
  -8.0925757232191, -2.97229063099748, 0; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {ca0c65be-2200-428b-a485-4727e015c4fd}, !- Handle
  {69513f15-aeef-4653-99ef-bbe66738727d}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  34.5,                                   !- Feature Value 1
  Azimuth,                                !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  225,                                    !- Feature Value 2
  Tilt,                                   !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  90,                                     !- Feature Value 3
  SurfaceType,                            !- Feature Name 4
  String,                                 !- Feature Data Type 4
  Wall;                                   !- Feature Value 4

OS:Construction,
  {fb9e8232-b127-4372-8394-3cf32450c7c8}, !- Handle
  Wall4 construction,                     !- Name
  ,                                       !- Surface Rendering Name
  {feb4b6ea-032b-489d-8c6e-2f7ecee4a03d}, !- Layer 1
  {ff3242d5-465c-411b-b4f0-1a2a1a54c2fc}, !- Layer 2
  {9fea2316-2221-4963-b495-2d7e5f41d589}; !- Layer 3

OS:Surface,
  {646ca1fb-add5-47e6-a4dd-6ac16fd9c618}, !- Handle
  Floor1,                                 !- Name
  RoofCeiling,                            !- Surface Type
  {eb3ee3dd-cdef-4a04-86b6-bf60096b0276}, !- Construction Name
  {9b6eca94-ffc5-4964-a56d-e24c29425b76}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.20389336674987e-08, -6.29838059186645, 0, !- X,Y,Z Vertex 1 {m}
  6.29838059186645, 4.20389336674987e-08, 0, !- X,Y,Z Vertex 2 {m}
  -4.20389336674987e-08, 6.29838059186645, 0, !- X,Y,Z Vertex 3 {m}
  -6.29838059186645, -4.20389336674987e-08, 0; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {e3f82b8f-e831-4ec0-ac71-fb0be3f5450f}, !- Handle
  {646ca1fb-add5-47e6-a4dd-6ac16fd9c618}, !- Object Name
  SurfaceType,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Ceiling,                                !- Feature Value 1
  Tilt,                                   !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0;                                      !- Feature Value 2

OS:Material,
  {95215d5d-110e-4e05-8b0c-cfa036be9b27}, !- Handle
  ceiling stud and cavity,                !- Name
  Rough,                                  !- Roughness
  0.0889,                                 !- Thickness {m}
  1.05180714082162,                       !- Conductivity {W/m-K}
  20.9862,                                !- Density {kg/m3}
  1087.66114503817,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {9303b687-ff6c-4e22-9c0d-63cf40a680a5}, !- Handle
  gypsum board 1,                         !- Name
  Rough,                                  !- Roughness
  0.00254,                                !- Thickness {m}
  0.1602906,                              !- Conductivity {W/m-K}
  801,                                    !- Density {kg/m3}
  837.4,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:Construction,
  {eb3ee3dd-cdef-4a04-86b6-bf60096b0276}, !- Handle
  Floor1 construction,                    !- Name
  ,                                       !- Surface Rendering Name
  {95215d5d-110e-4e05-8b0c-cfa036be9b27}, !- Layer 1
  {9303b687-ff6c-4e22-9c0d-63cf40a680a5}; !- Layer 2

OS:Surface,
  {4fea1976-498b-4f42-9493-20801d9bd58c}, !- Handle
  Slab1,                                  !- Name
  Floor,                                  !- Surface Type
  {e6b5b183-7620-4965-8e9f-c82a14d240eb}, !- Construction Name
  {9b6eca94-ffc5-4964-a56d-e24c29425b76}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  {989f56c3-d74e-40e4-b842-ccab3000639e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.57354749318415, 1.88200112509327, 0, !- X,Y,Z Vertex 1 {m}
  -1.88200121284437, 6.57354746806109, 0, !- X,Y,Z Vertex 2 {m}
  6.57354749318415, -1.88200112509327, 0, !- X,Y,Z Vertex 3 {m}
  1.88200121284437, -6.57354746806109, 0; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {11709d04-47ec-48a9-8145-7a95bfd726e3}, !- Handle
  {4fea1976-498b-4f42-9493-20801d9bd58c}, !- Object Name
  SurfaceType,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Slab;                                   !- Feature Value 1

OS:Foundation:Kiva,
  {989f56c3-d74e-40e4-b842-ccab3000639e}, !- Handle
  Foundation Kiva 1,                      !- Name
  19.7222222222222,                       !- Initial Indoor Air Temperature {C}
  ,                                       !- Interior Horizontal Insulation Material Name
  ,                                       !- Interior Horizontal Insulation Depth {m}
  ,                                       !- Interior Horizontal Insulation Width {m}
  ,                                       !- Interior Vertical Insulation Material Name
  ,                                       !- Interior Vertical Insulation Depth {m}
  ,                                       !- Exterior Horizontal Insulation Material Name
  ,                                       !- Exterior Horizontal Insulation Depth {m}
  ,                                       !- Exterior Horizontal Insulation Width {m}
  ,                                       !- Exterior Vertical Insulation Material Name
  ,                                       !- Exterior Vertical Insulation Depth {m}
  0.1016,                                 !- Wall Height Above Grade {m}
  0.2032,                                 !- Wall Depth Below Slab {m}
  ,                                       !- Footing Wall Construction Name
  ,                                       !- Footing Material Name
  ;                                       !- Footing Depth {m}

OS:Foundation:Kiva:Settings,
  {ccfec8d9-cbed-44a6-9cb4-886344811d78}, !- Handle
  1.9041,                                 !- Soil Conductivity {W/m-K}
  1842.3,                                 !- Soil Density {kg/m3}
  418.7,                                  !- Soil Specific Heat {J/kg-K}
  0.9,                                    !- Ground Solar Absorptivity {dimensionless}
  0.9,                                    !- Ground Thermal Absorptivity {dimensionless}
  0.03,                                   !- Ground Surface Roughness {m}
  40,                                     !- Far-Field Width {m}
  ZeroFlux,                               !- Deep-Ground Boundary Condition
  40,                                     !- Deep-Ground Depth {m}
  0.2,                                    !- Minimum Cell Dimension {m}
  3,                                      !- Maximum Cell Growth Coefficient {dimensionless}
  Timestep;                               !- Simulation Timestep

OS:Material,
  {0e66e23a-875a-4275-ba1e-618f81396231}, !- Handle
  concrete 4.0 in.,                       !- Name
  Rough,                                  !- Roughness
  0.1016,                                 !- Thickness {m}
  1.803125,                               !- Conductivity {W/m-K}
  2242.8,                                 !- Density {kg/m3}
  837.4,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {2043d3bc-3f04-47ff-8f44-a0d2cf719bfa}, !- Handle
  floor covering,                         !- Name
  Rough,                                  !- Roughness
  0.0127,                                 !- Thickness {m}
  0.045078125,                            !- Conductivity {W/m-K}
  54.468,                                 !- Density {kg/m3}
  1339.84,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.9,                                    !- Solar Absorptance
  0.9;                                    !- Visible Absorptance

OS:Construction,
  {e6b5b183-7620-4965-8e9f-c82a14d240eb}, !- Handle
  Slab1 construction,                     !- Name
  ,                                       !- Surface Rendering Name
  {0e66e23a-875a-4275-ba1e-618f81396231}, !- Layer 1
  {2043d3bc-3f04-47ff-8f44-a0d2cf719bfa}; !- Layer 2

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {10fafc69-7344-4c54-a23b-7b3d8aa2f7b3}, !- Handle
  {4fea1976-498b-4f42-9493-20801d9bd58c}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  37.1856;                                !- Total Exposed Perimeter {m}

OS:Surface,
  {0290e369-2073-43ba-bba8-bf195435f7a6}, !- Handle
  surface Window1,                        !- Name
  Wall,                                   !- Surface Type
  {d1015d31-d625-4f9e-9067-69a6c282a433}, !- Construction Name
  {9b6eca94-ffc5-4964-a56d-e24c29425b76}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.21805208143214, 9.84681466742137, -0.000876817107168804, !- X,Y,Z Vertex 1 {m}
  -1.21805208143214, 9.84681466742137, 1.12863681710717, !- X,Y,Z Vertex 2 {m}
  0.000619346740951876, 11.0654862094719, 1.12863681710717, !- X,Y,Z Vertex 3 {m}
  0.000619346740951876, 11.0654862094719, -0.000876817107168804; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {be43f388-3b65-4c8d-8465-416ee5ea7d1a}, !- Handle
  {0290e369-2073-43ba-bba8-bf195435f7a6}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  5.6486486486486482,                     !- Feature Value 1
  Azimuth,                                !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  315,                                    !- Feature Value 2
  Tilt,                                   !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  90,                                     !- Feature Value 3
  SurfaceType,                            !- Feature Name 4
  String,                                 !- Feature Data Type 4
  Window;                                 !- Feature Value 4

OS:SubSurface,
  {bb7c4b94-7a48-4191-ae0a-f2bf0f123c58}, !- Handle
  Window1,                                !- Name
  FixedWindow,                            !- Sub Surface Type
  {38d79930-0e4a-4cd5-9159-e7bad37c18ce}, !- Construction Name
  {0290e369-2073-43ba-bba8-bf195435f7a6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.21743207813877, 9.84743467077268, 0, !- X,Y,Z Vertex 1 {m}
  -1.21743207813877, 9.84743467077268, 1.12776, !- X,Y,Z Vertex 2 {m}
  -6.56552428424106e-07, 11.0648662061205, 1.12776, !- X,Y,Z Vertex 3 {m}
  -6.56552428424106e-07, 11.0648662061205, 0; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {fcaf4c9f-fe7b-4e3d-bd8c-bf7d3c0c1e53}, !- Handle
  Window1 Shading Surfaces,               !- Name
  Space,                                  !- Shading Surface Type
  {9b6eca94-ffc5-4964-a56d-e24c29425b76}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {bb7c4b94-7a48-4191-ae0a-f2bf0f123c58}; !- Shaded Object Name

OS:ShadingSurface,
  {8a4b7350-f234-4b9f-94cb-f9a9790e7964}, !- Handle
  Window1 overhangs,                      !- Name
  ,                                       !- Construction Name
  {fcaf4c9f-fe7b-4e3d-bd8c-bf7d3c0c1e53}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -1.43295821497463, 9.63190851379722, 1.43256, !- X,Y,Z Vertex 1 {m}
  0.215525480283442, 11.280392363096, 1.43256, !- X,Y,Z Vertex 2 {m}
  -0.215526833667478, 11.7114446367677, 1.43256, !- X,Y,Z Vertex 3 {m}
  -1.86401052892555, 10.0629607874689, 1.43256; !- X,Y,Z Vertex 4 {m}

OS:WindowMaterial:SimpleGlazingSystem,
  {ca477aec-7871-49e3-885f-b88f0d8eb65d}, !- Handle
  WindowMaterial,                         !- Name
  6.58648,                                !- U-Factor {W/m2-K}
  0.76;                                   !- Solar Heat Gain Coefficient

OS:Construction,
  {38d79930-0e4a-4cd5-9159-e7bad37c18ce}, !- Handle
  WindowConstruction,                     !- Name
  ,                                       !- Surface Rendering Name
  {ca477aec-7871-49e3-885f-b88f0d8eb65d}; !- Layer 1

OS:Schedule:Ruleset,
  {0779e41e-7fd8-4be1-84b4-5d54cccf6ca3}, !- Handle
  trans schedule winter=0.85 summer=0.7,  !- Name
  {302ef19b-e73b-4ab0-92ab-491b0f102aa1}, !- Schedule Type Limits Name
  {03b3553c-b831-42ce-b367-31065171acb5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {03b3553c-b831-42ce-b367-31065171acb5}, !- Handle
  trans schedule winter=0.85 summer=0.7 default day, !- Name
  {302ef19b-e73b-4ab0-92ab-491b0f102aa1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b9491201-706e-4d41-849b-2b22f9f11edb}, !- Handle
  trans schedule winter=0.85 summer=0.7 allday ruleset1, !- Name
  {0779e41e-7fd8-4be1-84b4-5d54cccf6ca3}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {c9b37495-5ec8-453f-a2ba-318120ac76ed}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {c9b37495-5ec8-453f-a2ba-318120ac76ed}, !- Handle
  trans schedule winter=0.85 summer=0.7 allday1, !- Name
  {302ef19b-e73b-4ab0-92ab-491b0f102aa1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.85;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {e0b1bc47-cfec-4e26-a545-090441496765}, !- Handle
  trans schedule winter=0.85 summer=0.7 allday ruleset60, !- Name
  {0779e41e-7fd8-4be1-84b4-5d54cccf6ca3}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {b43fd2b8-5c81-49a0-8e37-b43fe701eab4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {b43fd2b8-5c81-49a0-8e37-b43fe701eab4}, !- Handle
  trans schedule winter=0.85 summer=0.7 allday60, !- Name
  {302ef19b-e73b-4ab0-92ab-491b0f102aa1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {eb3607dd-e6ee-4a96-aacb-2de8aedb346f}, !- Handle
  trans schedule winter=0.85 summer=0.7 allday ruleset335, !- Name
  {0779e41e-7fd8-4be1-84b4-5d54cccf6ca3}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {78088a47-6299-4cb3-a393-71fd9dc21278}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {78088a47-6299-4cb3-a393-71fd9dc21278}, !- Handle
  trans schedule winter=0.85 summer=0.7 allday335, !- Name
  {302ef19b-e73b-4ab0-92ab-491b0f102aa1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.85;                                   !- Value Until Time 1

OS:ScheduleTypeLimits,
  {302ef19b-e73b-4ab0-92ab-491b0f102aa1}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:SurfaceProperty:IncidentSolarMultiplier,
  {79015f72-57a2-4f0f-9254-bf2251c7bff2}, !- Handle
  {bb7c4b94-7a48-4191-ae0a-f2bf0f123c58}, !- Surface Name
  1,                                      !- Incident Solar Multiplier {dimensionless}
  {0779e41e-7fd8-4be1-84b4-5d54cccf6ca3}; !- Incident Solar Multiplier Schedule Name

OS:Surface,
  {cbe212a7-a90f-4206-95d2-ff4596a8d0bb}, !- Handle
  surface Window2,                        !- Name
  Wall,                                   !- Surface Type
  {d1015d31-d625-4f9e-9067-69a6c282a433}, !- Construction Name
  {9b6eca94-ffc5-4964-a56d-e24c29425b76}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.74909247971527, 2.31577389426885, -0.000575721903902371, !- X,Y,Z Vertex 1 {m}
  8.74909247971527, 2.31577389426885, 1.0673757219039, !- X,Y,Z Vertex 2 {m}
  11.0652732956574, -0.000406890754251599, 1.0673757219039, !- X,Y,Z Vertex 3 {m}
  11.0652732956574, -0.000406890754251599, -0.000575721903902371; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {c7c25107-60b4-4859-bee4-4e7c44531701}, !- Handle
  {cbe212a7-a90f-4206-95d2-ff4596a8d0bb}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  10.742857142857144,                     !- Feature Value 1
  Azimuth,                                !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  45,                                     !- Feature Value 2
  Tilt,                                   !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  90,                                     !- Feature Value 3
  SurfaceType,                            !- Feature Name 4
  String,                                 !- Feature Data Type 4
  Window;                                 !- Feature Value 4

OS:SubSurface,
  {d6bac60f-9162-48cc-8fa6-f0a2a85818c4}, !- Handle
  Window2,                                !- Name
  FixedWindow,                            !- Sub Surface Type
  {77e5dae8-3878-4d5b-8ab9-870deb2f508b}, !- Construction Name
  {cbe212a7-a90f-4206-95d2-ff4596a8d0bb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.74949957658032, 2.31536679740924, 0,  !- X,Y,Z Vertex 1 {m}
  8.74949957658032, 2.31536679740924, 1.0668, !- X,Y,Z Vertex 2 {m}
  11.0648661987923, 2.06105358557807e-07, 1.0668, !- X,Y,Z Vertex 3 {m}
  11.0648661987923, 2.06105358557807e-07, 0; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {79c9d509-b930-4a8a-a2bd-d0f6d933c8b6}, !- Handle
  Window2 Shading Surfaces,               !- Name
  Space,                                  !- Shading Surface Type
  {9b6eca94-ffc5-4964-a56d-e24c29425b76}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {d6bac60f-9162-48cc-8fa6-f0a2a85818c4}; !- Shaded Object Name

OS:ShadingSurface,
  {e74cb60f-db34-49cc-b443-5b0d25846368}, !- Handle
  Window2 overhangs,                      !- Name
  ,                                       !- Construction Name
  {79c9d509-b930-4a8a-a2bd-d0f6d933c8b6}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  8.53397342823612, 2.53089294287636, 1.3716, !- X,Y,Z Vertex 1 {m}
  11.2803923471365, -0.215525939361761, 1.3716, !- X,Y,Z Vertex 2 {m}
  11.7114446380708, 0.215526357326649, 1.3716, !- X,Y,Z Vertex 3 {m}
  8.96502571917035, 2.96194523956476, 1.3716; !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {77e5dae8-3878-4d5b-8ab9-870deb2f508b}, !- Handle
  WindowConstruction 1,                   !- Name
  ,                                       !- Surface Rendering Name
  {ca477aec-7871-49e3-885f-b88f0d8eb65d}; !- Layer 1

OS:SurfaceProperty:IncidentSolarMultiplier,
  {8a958fba-b3d4-4159-9f37-9b0ec6cc3494}, !- Handle
  {d6bac60f-9162-48cc-8fa6-f0a2a85818c4}, !- Surface Name
  1,                                      !- Incident Solar Multiplier {dimensionless}
  {0779e41e-7fd8-4be1-84b4-5d54cccf6ca3}; !- Incident Solar Multiplier Schedule Name

OS:Surface,
  {aa039bf5-137b-4d51-a9da-ab4fc25f8644}, !- Handle
  surface Window3,                        !- Name
  Wall,                                   !- Surface Type
  {d1015d31-d625-4f9e-9067-69a6c282a433}, !- Construction Name
  {9b6eca94-ffc5-4964-a56d-e24c29425b76}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.80525971875953, -8.25960669757297, -0.000822507756162993, !- X,Y,Z Vertex 1 {m}
  2.80525971875953, -8.25960669757297, 0.915222507756163, !- X,Y,Z Vertex 2 {m}
  1.30259772378168, -9.76226875272849, 0.915222507756163, !- X,Y,Z Vertex 3 {m}
  1.30259772378168, -9.76226875272849, -0.000822507756162993; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {36050f19-90c1-44ac-8da5-eb1bf3b85dd9}, !- Handle
  {aa039bf5-137b-4d51-a9da-ab4fc25f8644}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  6.9666666666666659,                     !- Feature Value 1
  Azimuth,                                !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  135,                                    !- Feature Value 2
  Tilt,                                   !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  90,                                     !- Feature Value 3
  SurfaceType,                            !- Feature Name 4
  String,                                 !- Feature Data Type 4
  Window;                                 !- Feature Value 4

OS:SubSurface,
  {fa9142ed-2cb3-4da3-9f5e-555a3ee8dd63}, !- Handle
  Window3,                                !- Name
  FixedWindow,                            !- Sub Surface Type
  {96d14ce0-77df-415b-9299-e56706644bb5}, !- Construction Name
  {aa039bf5-137b-4d51-a9da-ab4fc25f8644}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.80467811795922, -8.26018829839658, 0, !- X,Y,Z Vertex 1 {m}
  2.80467811795922, -8.26018829839658, 0.9144, !- X,Y,Z Vertex 2 {m}
  1.303179324582, -9.76168715190488, 0.9144, !- X,Y,Z Vertex 3 {m}
  1.303179324582, -9.76168715190488, 0;   !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {803e1781-21da-4461-8360-0657fc2cb7a9}, !- Handle
  Window3 Shading Surfaces,               !- Name
  Space,                                  !- Shading Surface Type
  {9b6eca94-ffc5-4964-a56d-e24c29425b76}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {fa9142ed-2cb3-4da3-9f5e-555a3ee8dd63}; !- Shaded Object Name

OS:ShadingSurface,
  {b883d1ea-991f-45d0-980e-1fe26834f435}, !- Handle
  Window3 overhangs,                      !- Name
  ,                                       !- Construction Name
  {803e1781-21da-4461-8360-0657fc2cb7a9}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  3.02020426054925, -8.04466214717529, 1.2192, !- X,Y,Z Vertex 1 {m}
  1.08765318199197, -9.97721330312617, 1.2192, !- X,Y,Z Vertex 2 {m}
  3.24291469420484, -12.1324747290265, 1.2192, !- X,Y,Z Vertex 3 {m}
  5.17546577276213, -10.1999235730756, 1.2192; !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {96d14ce0-77df-415b-9299-e56706644bb5}, !- Handle
  WindowConstruction 2,                   !- Name
  ,                                       !- Surface Rendering Name
  {ca477aec-7871-49e3-885f-b88f0d8eb65d}; !- Layer 1

OS:SurfaceProperty:IncidentSolarMultiplier,
  {3840c835-1bc8-488f-9c2f-11fee06cd58f}, !- Handle
  {fa9142ed-2cb3-4da3-9f5e-555a3ee8dd63}, !- Surface Name
  1,                                      !- Incident Solar Multiplier {dimensionless}
  {0779e41e-7fd8-4be1-84b4-5d54cccf6ca3}; !- Incident Solar Multiplier Schedule Name

OS:Surface,
  {24c0ed62-51ea-485d-92fe-3d0e5ec830c0}, !- Handle
  surface Window4,                        !- Name
  Wall,                                   !- Surface Type
  {d1015d31-d625-4f9e-9067-69a6c282a433}, !- Construction Name
  {9b6eca94-ffc5-4964-a56d-e24c29425b76}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.74909241788816, -2.3157741278543, -0.000575721903902371, !- X,Y,Z Vertex 1 {m}
  -8.74909241788816, -2.3157741278543, 1.0673757219039, !- X,Y,Z Vertex 2 {m}
  -11.0652732956682, 0.000406595330839643, 1.0673757219039, !- X,Y,Z Vertex 3 {m}
  -11.0652732956682, 0.000406595330839643, -0.000575721903902371; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {bc0621b2-39be-45d2-9c7c-9e6a9cfb53b5}, !- Handle
  {24c0ed62-51ea-485d-92fe-3d0e5ec830c0}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  10.742857142857144,                     !- Feature Value 1
  Azimuth,                                !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  225,                                    !- Feature Value 2
  Tilt,                                   !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  90,                                     !- Feature Value 3
  SurfaceType,                            !- Feature Name 4
  String,                                 !- Feature Data Type 4
  Window;                                 !- Feature Value 4

OS:SubSurface,
  {bc56750b-10b5-40a8-8118-e8a3f0dabf8a}, !- Handle
  Window4,                                !- Name
  FixedWindow,                            !- Sub Surface Type
  {d3422e38-c7f7-471a-a260-c147c70d72c9}, !- Construction Name
  {24c0ed62-51ea-485d-92fe-3d0e5ec830c0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -8.74949951476407, -2.31536703100556, 0, !- X,Y,Z Vertex 1 {m}
  -8.74949951476407, -2.31536703100556, 1.0668, !- X,Y,Z Vertex 2 {m}
  -11.0648661987923, -5.01517900097781e-07, 1.0668, !- X,Y,Z Vertex 3 {m}
  -11.0648661987923, -5.01517900097781e-07, 0; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {a9886ff3-e71a-4e31-ba94-d156705d423c}, !- Handle
  Window4 Shading Surfaces,               !- Name
  Space,                                  !- Shading Surface Type
  {9b6eca94-ffc5-4964-a56d-e24c29425b76}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {bc56750b-10b5-40a8-8118-e8a3f0dabf8a}; !- Shaded Object Name

OS:ShadingSurface,
  {2abba147-c0f5-4e21-ba95-fc4da734ec09}, !- Handle
  Window4 overhangs,                      !- Name
  ,                                       !- Construction Name
  {a9886ff3-e71a-4e31-ba94-d156705d423c}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -8.5339733606657, -2.53089317071851, 1.3716, !- X,Y,Z Vertex 1 {m}
  -11.2803923528907, 0.21552563819505, 1.3716, !- X,Y,Z Vertex 2 {m}
  -11.7114446323166, -0.2155266700017, 1.3716, !- X,Y,Z Vertex 3 {m}
  -8.96502564009159, -2.96194547891525, 1.3716; !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {d3422e38-c7f7-471a-a260-c147c70d72c9}, !- Handle
  WindowConstruction 3,                   !- Name
  ,                                       !- Surface Rendering Name
  {ca477aec-7871-49e3-885f-b88f0d8eb65d}; !- Layer 1

OS:SurfaceProperty:IncidentSolarMultiplier,
  {48c6b2ae-2aa1-4659-bf1e-fae4cc449984}, !- Handle
  {bc56750b-10b5-40a8-8118-e8a3f0dabf8a}, !- Surface Name
  1,                                      !- Incident Solar Multiplier {dimensionless}
  {0779e41e-7fd8-4be1-84b4-5d54cccf6ca3}; !- Incident Solar Multiplier Schedule Name

OS:Material,
  {10b105a5-2485-4e98-a630-01d9523c2b4f}, !- Handle
  wood siding,                            !- Name
  Rough,                                  !- Roughness
  0.0254,                                 !- Thickness {m}
  0.1024175,                              !- Conductivity {W/m-K}
  544.68,                                 !- Density {kg/m3}
  1172.36;                                !- Specific Heat {J/kg-K}

OS:Material,
  {f006fc59-5777-411a-8aa7-f3067cc3a27b}, !- Handle
  wall rigid ins,                         !- Name
  Rough,                                  !- Roughness
  0.5129784,                              !- Thickness {m}
  0.029427,                               !- Conductivity {W/m-K}
  32.04,                                  !- Density {kg/m3}
  1214.23,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {420ba90a-6ae7-487d-ab81-99dc4f514860}, !- Handle
  wall stud and cavity,                   !- Name
  Rough,                                  !- Roughness
  0.0889,                                 !- Thickness {m}
  0.380278417457636,                      !- Conductivity {W/m-K}
  52.34794524,                            !- Density {kg/m3}
  1209.88641434781,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {d1015d31-d625-4f9e-9067-69a6c282a433}, !- Handle
  AdiabaticWallConstruction,              !- Name
  ,                                       !- Surface Rendering Name
  {10b105a5-2485-4e98-a630-01d9523c2b4f}, !- Layer 1
  {f006fc59-5777-411a-8aa7-f3067cc3a27b}, !- Layer 2
  {420ba90a-6ae7-487d-ab81-99dc4f514860}, !- Layer 3
  {9fea2316-2221-4963-b495-2d7e5f41d589}; !- Layer 4

OS:Surface,
  {59760187-9f61-46ea-bef0-872d39e7ded2}, !- Handle
  surface Door1,                          !- Name
  Wall,                                   !- Surface Type
  {d88986e8-8d62-4447-9b00-6755418364ba}, !- Construction Name
  {9b6eca94-ffc5-4964-a56d-e24c29425b76}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.64685518149151, -10.4180113674888, -0.000847844267953146, !- X,Y,Z Vertex 1 {m}
  0.64685518149151, -10.4180113674888, 2.03386384426795, !- X,Y,Z Vertex 2 {m}
  -0.00059915146703915, -11.0654657263762, 2.03386384426795, !- X,Y,Z Vertex 3 {m}
  -0.00059915146703915, -11.0654657263762, -0.000847844267953146; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {c87d4156-9778-473d-b959-b61ea42a1f2f}, !- Handle
  {59760187-9f61-46ea-bef0-872d39e7ded2}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  2.9985007496251876,                     !- Feature Value 1
  Azimuth,                                !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  135,                                    !- Feature Value 2
  Tilt,                                   !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  90,                                     !- Feature Value 3
  SurfaceType,                            !- Feature Name 4
  String,                                 !- Feature Data Type 4
  Door;                                   !- Feature Value 4

OS:SubSurface,
  {6fc6982a-1948-440b-b2f7-5005fbad1498}, !- Handle
  Door1,                                  !- Name
  Door,                                   !- Sub Surface Type
  {221bc9a5-65ca-41c7-bacd-058d54736e08}, !- Construction Name
  {59760187-9f61-46ea-bef0-872d39e7ded2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.646255665072251, -10.418610883932, 0, !- X,Y,Z Vertex 1 {m}
  0.646255665072251, -10.418610883932, 2.033016, !- X,Y,Z Vertex 2 {m}
  3.64952220444081e-07, -11.0648662099329, 2.033016, !- X,Y,Z Vertex 3 {m}
  3.64952220444081e-07, -11.0648662099329, 0; !- X,Y,Z Vertex 4 {m}

OS:Material,
  {73a9a69b-173a-4ee3-b151-650ca7ca5c9d}, !- Handle
  door material,                          !- Name
  Rough,                                  !- Roughness
  0.04445,                                !- Thickness {m}
  0.0612266553480475,                     !- Conductivity {W/m-K}
  512.64,                                 !- Density {kg/m3}
  1214.23,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {221bc9a5-65ca-41c7-bacd-058d54736e08}, !- Handle
  Door,                                   !- Name
  ,                                       !- Surface Rendering Name
  {73a9a69b-173a-4ee3-b151-650ca7ca5c9d}; !- Layer 1

OS:Material,
  {aa3898be-690e-4404-9725-c1015b7b67aa}, !- Handle
  wood siding 1,                          !- Name
  Rough,                                  !- Roughness
  0.0254,                                 !- Thickness {m}
  0.1024175,                              !- Conductivity {W/m-K}
  544.68,                                 !- Density {kg/m3}
  1172.36;                                !- Specific Heat {J/kg-K}

OS:Construction,
  {d88986e8-8d62-4447-9b00-6755418364ba}, !- Handle
  AdiabaticWallConstruction 1,            !- Name
  ,                                       !- Surface Rendering Name
  {aa3898be-690e-4404-9725-c1015b7b67aa}, !- Layer 1
  {f006fc59-5777-411a-8aa7-f3067cc3a27b}, !- Layer 2
  {420ba90a-6ae7-487d-ab81-99dc4f514860}, !- Layer 3
  {9fea2316-2221-4963-b495-2d7e5f41d589}; !- Layer 4

OS:InternalMass:Definition,
  {79a57da2-7f89-425f-8c4b-15679767d9b8}, !- Handle
  partition wall mass,                    !- Name
  {02051db9-96d4-4b53-a970-3d70467f62aa}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  79.33919616,                            !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {f123c372-1d74-4a3d-b59c-aee415a3ebb2}, !- Handle
  partition wall mass,                    !- Name
  {79a57da2-7f89-425f-8c4b-15679767d9b8}, !- Internal Mass Definition Name
  {9b6eca94-ffc5-4964-a56d-e24c29425b76}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:Material,
  {3c6c6a1d-57e2-43d4-81e0-9a9b90512d21}, !- Handle
  wall stud and cavity 1,                 !- Name
  Rough,                                  !- Roughness
  0.0889,                                 !- Thickness {m}
  0.391763531157105,                      !- Conductivity {W/m-K}
  83.034082224,                           !- Density {kg/m3}
  1211.67419087611,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {02051db9-96d4-4b53-a970-3d70467f62aa}, !- Handle
  PartitionWallConstruction,              !- Name
  ,                                       !- Surface Rendering Name
  {9fea2316-2221-4963-b495-2d7e5f41d589}, !- Layer 1
  {3c6c6a1d-57e2-43d4-81e0-9a9b90512d21}, !- Layer 2
  {9fea2316-2221-4963-b495-2d7e5f41d589}; !- Layer 3

OS:InternalMass:Definition,
  {86fe0e65-f7b5-4c13-9e2d-5fc97018cc61}, !- Handle
  furniture mass conditioned space 1,     !- Name
  {5ae661b9-2bdc-4b17-953c-878b81a74535}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  31.735678464,                           !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {c3ccbc31-479e-41e1-9acc-631993c226e6}, !- Handle
  furniture mass conditioned space 1,     !- Name
  {86fe0e65-f7b5-4c13-9e2d-5fc97018cc61}, !- Internal Mass Definition Name
  {9b6eca94-ffc5-4964-a56d-e24c29425b76}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:Material,
  {7b75608e-c6a3-48f2-8ea8-195a7b351496}, !- Handle
  furniture material conditioned space 1, !- Name
  Rough,                                  !- Roughness
  0.1524,                                 !- Thickness {m}
  0.1154577,                              !- Conductivity {W/m-K}
  640.8,                                  !- Density {kg/m3}
  1214.23,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:Construction,
  {5ae661b9-2bdc-4b17-953c-878b81a74535}, !- Handle
  furniture construction conditioned space 1, !- Name
  ,                                       !- Surface Rendering Name
  {7b75608e-c6a3-48f2-8ea8-195a7b351496}; !- Layer 1

OS:ShadingSurface,
  {19327354-eb95-4ddc-a037-30b4f9629052}, !- Handle
  Neighbor azimuth 225 distance 27.0,     !- Name
  ,                                       !- Construction Name
  {569e9591-df12-44c3-bff7-94e22d1eca86}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -5.819205476837, -16.8840723010493, 0,  !- X,Y,Z Vertex 1 {m}
  -5.819205476837, -16.8840723010493, 2.4384, !- X,Y,Z Vertex 2 {m}
  -16.8840719126428, -5.8192066037749, 2.4384, !- X,Y,Z Vertex 3 {m}
  -16.8840719126428, -5.8192066037749, 0; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {1627e233-acd4-40cc-8b87-c77fd78c2bcc}, !- Handle
  {19327354-eb95-4ddc-a037-30b4f9629052}, !- Object Name
  Azimuth,                                !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  225,                                    !- Feature Value 1
  Distance,                               !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  27;                                     !- Feature Value 2

OS:ShadingSurface,
  {4e6cc3e7-52d1-4996-8e23-5b7bbc78d52b}, !- Handle
  Neighbor azimuth 45 distance 27.0,      !- Name
  ,                                       !- Construction Name
  {569e9591-df12-44c3-bff7-94e22d1eca86}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  5.81920592761216, 16.8840721456867, 0,  !- X,Y,Z Vertex 1 {m}
  5.81920592761216, 16.8840721456867, 2.4384, !- X,Y,Z Vertex 2 {m}
  16.8840720680054, 5.81920615299974, 2.4384, !- X,Y,Z Vertex 3 {m}
  16.8840720680054, 5.81920615299974, 0;  !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {0a2c2501-9db4-478c-8140-7ece077e4c9d}, !- Handle
  {4e6cc3e7-52d1-4996-8e23-5b7bbc78d52b}, !- Object Name
  Azimuth,                                !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  45,                                     !- Feature Value 1
  Distance,                               !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  27;                                     !- Feature Value 2

OS:ShadingSurfaceGroup,
  {569e9591-df12-44c3-bff7-94e22d1eca86}, !- Handle
  neighbors,                              !- Name
  Building;                               !- Shading Surface Type

OS:Schedule:File,
  {a0b41664-90e0-4bd4-9ca9-a5faf1f47a45}, !- Handle
  occupants,                              !- Name
  {302ef19b-e73b-4ab0-92ab-491b0f102aa1}, !- Schedule Type Limits Name
  {80cb128f-8086-4b71-9b63-e8d29f8eb579}, !- External File Name
  1,                                      !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  ,                                       !- Column Separator
  ,                                       !- Interpolate to Timestep
  15,                                     !- Minutes per Item
  ,                                       !- Adjust Schedule for Daylight Savings
  Yes;                                    !- Translate File With Relative Path

OS:External:File,
  {80cb128f-8086-4b71-9b63-e8d29f8eb579}, !- Handle
  External File 1,                        !- Name
  in.schedules.csv;                       !- File Name

OS:Schedule:Constant,
  {e8f42988-fb5b-4512-93dd-ab18487244a8}, !- Handle
  occupants activity schedule,            !- Name
  {49d23da7-b33a-49d7-b814-7fb509cb3abf}, !- Schedule Type Limits Name
  117.228428068889;                       !- Value

OS:People:Definition,
  {f763b28a-34b7-4c0c-be54-9a64d2c5de1d}, !- Handle
  occupants,                              !- Name
  People,                                 !- Number of People Calculation Method
  2,                                      !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.314170909090909,                      !- Fraction Radiant
  0.563030303030303,                      !- Sensible Heat Fraction
  0,                                      !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged;                           !- Mean Radiant Temperature Calculation Type

OS:People,
  {05fdbf58-a3fe-430e-942c-76d064ab81b1}, !- Handle
  occupants,                              !- Name
  {f763b28a-34b7-4c0c-be54-9a64d2c5de1d}, !- People Definition Name
  {9b6eca94-ffc5-4964-a56d-e24c29425b76}, !- Space or SpaceType Name
  {a0b41664-90e0-4bd4-9ca9-a5faf1f47a45}, !- Number of People Schedule Name
  {e8f42988-fb5b-4512-93dd-ab18487244a8}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:ScheduleTypeLimits,
  {49d23da7-b33a-49d7-b814-7fb509cb3abf}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Table:Lookup,
  {b4037344-300c-42c0-85b1-7d510f08433e}, !- Handle
  Cool-CAP-fT1,                           !- Name
  {a1e8b6b8-591c-4f4a-9ad0-4075aecc318f}, !- Independent Variable List Name
  None,                                   !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  ,                                       !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  1.18725735407103,                       !- Output Value 1 {BasedOnField A5}
  1.12925353534437,                       !- Output Value 2 {BasedOnField A5}
  1.08524968352717,                       !- Output Value 3 {BasedOnField A5}
  1.05075711570657,                       !- Output Value 4 {BasedOnField A5}
  1.02358157973553,                       !- Output Value 5 {BasedOnField A5}
  1.00115986729552,                       !- Output Value 6 {BasedOnField A5}
  0.982347972560544,                      !- Output Value 7 {BasedOnField A5}
  0.967957387120724,                      !- Output Value 8 {BasedOnField A5}
  0.955375113266541,                      !- Output Value 9 {BasedOnField A5}
  1.30493457907335,                       !- Output Value 10 {BasedOnField A5}
  1.2160317724824,                        !- Output Value 11 {BasedOnField A5}
  1.15003579321035,                       !- Output Value 12 {BasedOnField A5}
  1.09910373819884,                       !- Output Value 13 {BasedOnField A5}
  1.05944069139311,                       !- Output Value 14 {BasedOnField A5}
  1.02701048633758,                       !- Output Value 15 {BasedOnField A5}
  1,                                      !- Output Value 16 {BasedOnField A5}
  0.979456909014352,                      !- Output Value 17 {BasedOnField A5}
  0.961578243036758,                      !- Output Value 18 {BasedOnField A5}
  1.80488871141741,                       !- Output Value 19 {BasedOnField A5}
  1.68222268746007,                       !- Output Value 20 {BasedOnField A5}
  1.59205405619808,                       !- Output Value 21 {BasedOnField A5}
  1.52295591246845,                       !- Output Value 22 {BasedOnField A5}
  1.46942771905767,                       !- Output Value 23 {BasedOnField A5}
  1.42583718659146,                       !- Output Value 24 {BasedOnField A5}
  1.38964886789985,                       !- Output Value 25 {BasedOnField A5}
  1.36219506452057,                       !- Output Value 26 {BasedOnField A5}
  1.33834985908975;                       !- Output Value 27 {BasedOnField A5}

OS:ModelObjectList,
  {a1e8b6b8-591c-4f4a-9ad0-4075aecc318f}, !- Handle
  Table Lookup 1 Independent Variable List, !- Name
  {b88578dc-c60f-411c-8b23-91728c07ea71}, !- Model Object 1
  {8223cafc-25a6-40ce-9d1f-3c4cc1ef4f7b}; !- Model Object 2

OS:Table:IndependentVariable,
  {b88578dc-c60f-411c-8b23-91728c07ea71}, !- Handle
  wet_bulb_temp_in,                       !- Name
  Linear,                                 !- Interpolation Method
  Constant,                               !- Extrapolation Method
  -100,                                   !- Minimum Value {BasedOnField A5}
  100,                                    !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  10,                                     !- Value 1
  19.4444444444444,                       !- Value 2
  26.6666666666667;                       !- Value 3

OS:Table:IndependentVariable,
  {8223cafc-25a6-40ce-9d1f-3c4cc1ef4f7b}, !- Handle
  dry_bulb_temp_out,                      !- Name
  Linear,                                 !- Interpolation Method
  Constant,                               !- Extrapolation Method
  -100,                                   !- Minimum Value {BasedOnField A5}
  100,                                    !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  12.7777777777778,                       !- Value 1
  19.256603269616,                        !- Value 2
  24.0660850988444,                       !- Value 3
  27.7777777777778,                       !- Value 4
  30.6682372422495,                       !- Value 5
  33.0316006418558,                       !- Value 6
  35,                                     !- Value 7
  36.4970854876534,                       !- Value 8
  37.8;                                   !- Value 9

OS:Table:Lookup,
  {a46ca173-772c-4cfc-93a0-94bdc5b977a7}, !- Handle
  Cool-EIR-fT1,                           !- Name
  {c7f5974d-70be-41b7-b68a-a265aa44946a}, !- Independent Variable List Name
  None,                                   !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  ,                                       !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.409676698815217,                      !- Output Value 1 {BasedOnField A5}
  0.514369915442844,                      !- Output Value 2 {BasedOnField A5}
  0.617118538259409,                      !- Output Value 3 {BasedOnField A5}
  0.716724266066183,                      !- Output Value 4 {BasedOnField A5}
  0.81158620829579,                       !- Output Value 5 {BasedOnField A5}
  0.90468402174685,                       !- Output Value 6 {BasedOnField A5}
  0.996521551486125,                      !- Output Value 7 {BasedOnField A5}
  1.07764203926177,                       !- Output Value 8 {BasedOnField A5}
  1.15821432180813,                       !- Output Value 9 {BasedOnField A5}
  0.492766262204243,                      !- Output Value 10 {BasedOnField A5}
  0.578284439231068,                      !- Output Value 11 {BasedOnField A5}
  0.663802616257893,                      !- Output Value 12 {BasedOnField A5}
  0.749320793284718,                      !- Output Value 13 {BasedOnField A5}
  0.832880528856479,                      !- Output Value 14 {BasedOnField A5}
  0.916440264428239,                      !- Output Value 15 {BasedOnField A5}
  1,                                      !- Output Value 16 {BasedOnField A5}
  1.07451408878587,                       !- Output Value 17 {BasedOnField A5}
  1.14902817757174,                       !- Output Value 18 {BasedOnField A5}
  0.221341677197274,                      !- Output Value 19 {BasedOnField A5}
  0.268575190863349,                      !- Output Value 20 {BasedOnField A5}
  0.330209576955838,                      !- Output Value 21 {BasedOnField A5}
  0.3970532246076,                        !- Output Value 22 {BasedOnField A5}
  0.463895854834335,                      !- Output Value 23 {BasedOnField A5}
  0.530981490810247,                      !- Output Value 24 {BasedOnField A5}
  0.597866378053765,                      !- Output Value 25 {BasedOnField A5}
  0.65722831126321,                       !- Output Value 26 {BasedOnField A5}
  0.716307332135079;                      !- Output Value 27 {BasedOnField A5}

OS:ModelObjectList,
  {c7f5974d-70be-41b7-b68a-a265aa44946a}, !- Handle
  Table Lookup 1 Independent Variable List 1, !- Name
  {45985d71-43c3-4524-9582-3ed14ea075b3}, !- Model Object 1
  {9edc1183-eeaa-48bb-a267-d17a7fddf586}; !- Model Object 2

OS:Table:IndependentVariable,
  {45985d71-43c3-4524-9582-3ed14ea075b3}, !- Handle
  wet_bulb_temp_in 1,                     !- Name
  Linear,                                 !- Interpolation Method
  Constant,                               !- Extrapolation Method
  -100,                                   !- Minimum Value {BasedOnField A5}
  100,                                    !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  10,                                     !- Value 1
  19.4444444444444,                       !- Value 2
  26.6666666666667;                       !- Value 3

OS:Table:IndependentVariable,
  {9edc1183-eeaa-48bb-a267-d17a7fddf586}, !- Handle
  dry_bulb_temp_out 1,                    !- Name
  Linear,                                 !- Interpolation Method
  Constant,                               !- Extrapolation Method
  -100,                                   !- Minimum Value {BasedOnField A5}
  100,                                    !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  12.7777777777778,                       !- Value 1
  19.256603269616,                        !- Value 2
  24.0660850988444,                       !- Value 3
  27.7777777777778,                       !- Value 4
  30.6682372422495,                       !- Value 5
  33.0316006418558,                       !- Value 6
  35,                                     !- Value 7
  36.4970854876534,                       !- Value 8
  37.8;                                   !- Value 9

OS:Curve:Quadratic,
  {7b5335fd-6cc6-4517-a4da-c8efcbb576ca}, !- Handle
  Cool-CAP-fFF1,                          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {2acc7cb8-cc4a-4823-a425-e95382371b96}, !- Handle
  Cool-EIR-fFF1,                          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {3b07b4f7-78f2-4b3f-ac9c-fe3ad426fdd7}, !- Handle
  Cool-PLF-fPLR1,                         !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Coil:Cooling:DX:MultiSpeed,
  {06dd9974-0077-43c9-984d-b5f3d6d9b935}, !- Handle
  mini split air conditioner clg coil,    !- Name
  {d95036f3-375a-4fa5-a8fa-a4edb982b1bb}, !- Availability Schedule
  ,                                       !- Air Inlet Node
  ,                                       !- Air Outlet Node
  ,                                       !- Condenser Air Inlet Node
  AirCooled,                              !- Condenser Type
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Supply Water Storage Tank
  ,                                       !- Condensate Collection Water Storage Tank
  No,                                     !- Apply Part Load Fraction to Speeds Greater than 1
  No,                                     !- Apply Latent Degradation to Speeds Greater than 1
  50,                                     !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule
  Electricity,                            !- Fuel Type
  {fd95b6e4-02a6-4b91-a942-d5152cd63909}, !- Stage 1
  {b8cd331e-be79-4a77-9904-76254bf18617}; !- Stage 2

OS:Schedule:Constant,
  {d95036f3-375a-4fa5-a8fa-a4edb982b1bb}, !- Handle
  Always On Discrete,                     !- Name
  {38cc0c23-6cb5-4a99-aaaa-16647f686630}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {38cc0c23-6cb5-4a99-aaaa-16647f686630}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Curve:Biquadratic,
  {adc38865-831a-4e81-a711-c25f99636859}, !- Handle
  ConstantBiquadratic,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Coil:Cooling:DX:MultiSpeed:StageData,
  {fd95b6e4-02a6-4b91-a942-d5152cd63909}, !- Handle
  Coil Cooling DX Multi Speed Stage Data 1, !- Name
  1889.73012547999,                       !- Gross Rated Total Cooling Capacity {W}
  0.805933450505511,                      !- Gross Rated Sensible Heat Ratio
  3.61186354703432,                       !- Gross Rated Cooling COP {W/W}
  0.101388469222656,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {b4037344-300c-42c0-85b1-7d510f08433e}, !- Total Cooling Capacity Function of Temperature Curve
  {7b5335fd-6cc6-4517-a4da-c8efcbb576ca}, !- Total Cooling Capacity Function of Flow Fraction Curve
  {a46ca173-772c-4cfc-93a0-94bdc5b977a7}, !- Energy Input Ratio Function of Temperature Curve
  {2acc7cb8-cc4a-4823-a425-e95382371b96}, !- Energy Input Ratio Function of Flow Fraction Curve
  {3b07b4f7-78f2-4b3f-ac9c-fe3ad426fdd7}, !- Part Load Fraction Correlation Curve
  1000,                                   !- Nominal Time for Condensate Removal to Begin {s}
  1.5,                                    !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  3,                                      !- Maximum Cycling Rate {cycles/hr}
  45,                                     !- Latent Capacity Time Constant {s}
  0.2,                                    !- Rated Waste Heat Fraction of Power Input {dimensionless}
  {adc38865-831a-4e81-a711-c25f99636859}, !- Waste Heat Function of Temperature Curve
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize;                               !- Rated Evaporative Condenser Pump Power Consumption {W}

OS:Table:Lookup,
  {345a8ec2-fd00-4213-89fd-af15320b8f96}, !- Handle
  Cool-CAP-fT2,                           !- Name
  {6db988b3-794d-45e9-85e4-8646ecf4f468}, !- Independent Variable List Name
  None,                                   !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  ,                                       !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  1.00363530825679,                       !- Output Value 1 {BasedOnField A5}
  0.996547605818093,                      !- Output Value 2 {BasedOnField A5}
  0.991592721360547,                      !- Output Value 3 {BasedOnField A5}
  0.988050161232086,                      !- Output Value 4 {BasedOnField A5}
  0.985597066405519,                      !- Output Value 5 {BasedOnField A5}
  0.983751626384847,                      !- Output Value 6 {BasedOnField A5}
  0.982347972560544,                      !- Output Value 7 {BasedOnField A5}
  0.981398651793654,                      !- Output Value 8 {BasedOnField A5}
  0.980640650298499,                      !- Output Value 9 {BasedOnField A5}
  1.10311249202409,                       !- Output Value 10 {BasedOnField A5}
  1.07336420439905,                       !- Output Value 11 {BasedOnField A5}
  1.05097366020477,                       !- Output Value 12 {BasedOnField A5}
  1.03351155990783,                       !- Output Value 13 {BasedOnField A5}
  1.02024145220743,                       !- Output Value 14 {BasedOnField A5}
  1.00925129866328,                       !- Output Value 15 {BasedOnField A5}
  1,                                      !- Output Value 16 {BasedOnField A5}
  0.993086906085341,                      !- Output Value 17 {BasedOnField A5}
  0.987007826004964,                      !- Output Value 18 {BasedOnField A5}
  1.52574337151188,                       !- Output Value 19 {BasedOnField A5}
  1.48485121803379,                       !- Output Value 20 {BasedOnField A5}
  1.45490199825923,                       !- Output Value 21 {BasedOnField A5}
  1.43206913602669,                       !- Output Value 22 {BasedOnField A5}
  1.41504267584179,                       !- Output Value 23 {BasedOnField A5}
  1.40116550196121,                       !- Output Value 24 {BasedOnField A5}
  1.38964886789985,                       !- Output Value 25 {BasedOnField A5}
  1.38114559662332,                       !- Output Value 26 {BasedOnField A5}
  1.37374342069398;                       !- Output Value 27 {BasedOnField A5}

OS:ModelObjectList,
  {6db988b3-794d-45e9-85e4-8646ecf4f468}, !- Handle
  Table Lookup 1 Independent Variable List 2, !- Name
  {8d4f018a-f060-4fc4-8374-14b16814c447}, !- Model Object 1
  {d36b5666-40d6-4a04-af4e-3e1679388ac7}; !- Model Object 2

OS:Table:IndependentVariable,
  {8d4f018a-f060-4fc4-8374-14b16814c447}, !- Handle
  wet_bulb_temp_in 2,                     !- Name
  Linear,                                 !- Interpolation Method
  Constant,                               !- Extrapolation Method
  -100,                                   !- Minimum Value {BasedOnField A5}
  100,                                    !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  10,                                     !- Value 1
  19.4444444444444,                       !- Value 2
  26.6666666666667;                       !- Value 3

OS:Table:IndependentVariable,
  {d36b5666-40d6-4a04-af4e-3e1679388ac7}, !- Handle
  dry_bulb_temp_out 2,                    !- Name
  Linear,                                 !- Interpolation Method
  Constant,                               !- Extrapolation Method
  -100,                                   !- Minimum Value {BasedOnField A5}
  100,                                    !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  12.7777777777778,                       !- Value 1
  19.1889608008768,                       !- Value 2
  24.0144444934395,                       !- Value 3
  27.7777777777778,                       !- Value 4
  30.6376764810532,                       !- Value 5
  33.0062123346656,                       !- Value 6
  35,                                     !- Value 7
  36.4898709768235,                       !- Value 8
  37.8;                                   !- Value 9

OS:Table:Lookup,
  {51beba7d-c8de-4410-8355-2f49e2220400}, !- Handle
  Cool-EIR-fT2,                           !- Name
  {e87a7dfa-1fc2-485b-bc85-f8fcf43c7e30}, !- Independent Variable List Name
  None,                                   !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  ,                                       !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.424719987172285,                      !- Output Value 1 {BasedOnField A5}
  0.528702266174215,                      !- Output Value 2 {BasedOnField A5}
  0.630727241969918,                      !- Output Value 3 {BasedOnField A5}
  0.72949370481032,                       !- Output Value 4 {BasedOnField A5}
  0.820110694060763,                      !- Output Value 5 {BasedOnField A5}
  0.90895920397305,                       !- Output Value 6 {BasedOnField A5}
  0.996521551486126,                      !- Output Value 7 {BasedOnField A5}
  1.07167639477185,                       !- Output Value 8 {BasedOnField A5}
  1.14628561995843,                       !- Output Value 9 {BasedOnField A5}
  0.510860591211509,                      !- Output Value 10 {BasedOnField A5}
  0.594797388959895,                      !- Output Value 11 {BasedOnField A5}
  0.67873418670828,                       !- Output Value 12 {BasedOnField A5}
  0.762670984456666,                      !- Output Value 13 {BasedOnField A5}
  0.841780656304444,                      !- Output Value 14 {BasedOnField A5}
  0.920890328152222,                      !- Output Value 15 {BasedOnField A5}
  1,                                      !- Output Value 16 {BasedOnField A5}
  1.06859704291229,                       !- Output Value 17 {BasedOnField A5}
  1.13719408582458,                       !- Output Value 18 {BasedOnField A5}
  0.22946932195995,                       !- Output Value 19 {BasedOnField A5}
  0.276031917399565,                      !- Output Value 20 {BasedOnField A5}
  0.337352601131012,                      !- Output Value 21 {BasedOnField A5}
  0.404127279540353,                      !- Output Value 22 {BasedOnField A5}
  0.468609079071543,                      !- Output Value 23 {BasedOnField A5}
  0.533338781607465,                      !- Output Value 24 {BasedOnField A5}
  0.597866378053765,                      !- Output Value 25 {BasedOnField A5}
  0.653538881211509,                      !- Output Value 26 {BasedOnField A5}
  0.708929926730136;                      !- Output Value 27 {BasedOnField A5}

OS:ModelObjectList,
  {e87a7dfa-1fc2-485b-bc85-f8fcf43c7e30}, !- Handle
  Table Lookup 1 Independent Variable List 3, !- Name
  {3748becb-ddeb-4e4c-af11-9ee52362b909}, !- Model Object 1
  {4e0f5254-150a-4c54-a63a-983f100c01d5}; !- Model Object 2

OS:Table:IndependentVariable,
  {3748becb-ddeb-4e4c-af11-9ee52362b909}, !- Handle
  wet_bulb_temp_in 3,                     !- Name
  Linear,                                 !- Interpolation Method
  Constant,                               !- Extrapolation Method
  -100,                                   !- Minimum Value {BasedOnField A5}
  100,                                    !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  10,                                     !- Value 1
  19.4444444444444,                       !- Value 2
  26.6666666666667;                       !- Value 3

OS:Table:IndependentVariable,
  {4e0f5254-150a-4c54-a63a-983f100c01d5}, !- Handle
  dry_bulb_temp_out 3,                    !- Name
  Linear,                                 !- Interpolation Method
  Constant,                               !- Extrapolation Method
  -100,                                   !- Minimum Value {BasedOnField A5}
  100,                                    !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  12.7777777777778,                       !- Value 1
  19.1889608008768,                       !- Value 2
  24.0144444934395,                       !- Value 3
  27.7777777777778,                       !- Value 4
  30.6376764810532,                       !- Value 5
  33.0062123346656,                       !- Value 6
  35,                                     !- Value 7
  36.4898709768235,                       !- Value 8
  37.8;                                   !- Value 9

OS:Curve:Quadratic,
  {6df77664-1540-46b8-8a6f-40cb3d37e854}, !- Handle
  Cool-CAP-fFF2,                          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {9417920e-d47d-4e95-96f7-19d97aa87a90}, !- Handle
  Cool-EIR-fFF2,                          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {95a7ebe4-5d3a-472f-b338-b5700e8e166e}, !- Handle
  Cool-PLF-fPLR2,                         !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Coil:Cooling:DX:MultiSpeed:StageData,
  {b8cd331e-be79-4a77-9904-76254bf18617}, !- Handle
  Coil Cooling DX Multi Speed Stage Data 2, !- Name
  7462.34339885936,                       !- Gross Rated Total Cooling Capacity {W}
  0.729645330065235,                      !- Gross Rated Sensible Heat Ratio
  2.81102005968745,                       !- Gross Rated Cooling COP {W/W}
  0.39759998931456,                       !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {345a8ec2-fd00-4213-89fd-af15320b8f96}, !- Total Cooling Capacity Function of Temperature Curve
  {6df77664-1540-46b8-8a6f-40cb3d37e854}, !- Total Cooling Capacity Function of Flow Fraction Curve
  {51beba7d-c8de-4410-8355-2f49e2220400}, !- Energy Input Ratio Function of Temperature Curve
  {9417920e-d47d-4e95-96f7-19d97aa87a90}, !- Energy Input Ratio Function of Flow Fraction Curve
  {95a7ebe4-5d3a-472f-b338-b5700e8e166e}, !- Part Load Fraction Correlation Curve
  1000,                                   !- Nominal Time for Condensate Removal to Begin {s}
  1.5,                                    !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  3,                                      !- Maximum Cycling Rate {cycles/hr}
  45,                                     !- Latent Capacity Time Constant {s}
  0.2,                                    !- Rated Waste Heat Fraction of Power Input {dimensionless}
  {adc38865-831a-4e81-a711-c25f99636859}, !- Waste Heat Function of Temperature Curve
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize;                               !- Rated Evaporative Condenser Pump Power Consumption {W}

OS:AdditionalProperties,
  {b254ff5f-5377-4d07-a40b-10eb5053af79}, !- Handle
  {06dd9974-0077-43c9-984d-b5f3d6d9b935}, !- Object Name
  HPXML_ID,                               !- Feature Name 1
  String,                                 !- Feature Data Type 1
  CoolingSystem1;                         !- Feature Value 1

OS:Fan:SystemModel,
  {19024674-0b95-4f50-9d15-b73198569558}, !- Handle
  mini split air conditioner supply fan,  !- Name
  {d95036f3-375a-4fa5-a8fa-a4edb982b1bb}, !- Availability Schedule Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  0.3973797471744,                        !- Design Maximum Air Flow Rate {m3/s}
  Discrete,                               !- Speed Control Method
  0.2,                                    !- Electric Power Minimum Flow Rate Fraction
  111.241200172689,                       !- Design Pressure Rise {Pa}
  1,                                      !- Motor Efficiency
  1,                                      !- Motor In Air Stream Fraction
  autosize,                               !- Design Electric Power Consumption {W}
  TotalEfficiencyAndPressure,             !- Design Power Sizing Method
  840,                                    !- Electric Power Per Unit Flow Rate {W/(m3/s)}
  1.66667,                                !- Electric Power Per Unit Flow Rate Per Unit Pressure {W-s/m3-Pa}
  0.75,                                   !- Fan Total Efficiency
  ,                                       !- Electric Power Function of Flow Fraction Curve Name
  ,                                       !- Night Ventilation Mode Pressure Rise {Pa}
  ,                                       !- Night Ventilation Mode Flow Fraction
  ,                                       !- Motor Loss Zone Name
  0,                                      !- Motor Loss Radiative Fraction
  supply fan,                             !- End-Use Subcategory
  0.255,                                  !- Speed Flow Fraction 1
  0.01658,                                !- Speed Electric Power Fraction 1
  1,                                      !- Speed Flow Fraction 2
  1;                                      !- Speed Electric Power Fraction 2

OS:EnergyManagementSystem:Sensor,
  {c4a2e15d-300e-4c3d-9e6d-39e3f0e58ff0}, !- Handle
  mini_split_air_conditioner_supply_fan_s, !- Name
  mini split air conditioner supply fan,  !- Output Variable or Output Meter Index Key Name
  Fan Electricity Energy;                 !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {8b068721-d491-4505-a7c0-d3267578f0b6}, !- Handle
  mini_split_air_conditioner_clg_coil_s,  !- Name
  mini split air conditioner clg coil,    !- Output Variable or Output Meter Index Key Name
  Cooling Coil Total Cooling Energy;      !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Program,
  {1768c29b-7aad-47f6-a460-1f00b0ece680}, !- Handle
  mini_split_air_conditioner_supply_fan_disaggregate_program, !- Name
  Set mini_split_air_conditioner_supply_fan_clg = 0, !- Program Line 1
  If mini_split_air_conditioner_clg_coil_s > 0, !- Program Line 2
  Set mini_split_air_conditioner_supply_fan_clg = mini_split_air_conditioner_supply_fan_s, !- Program Line 3
  EndIf;                                  !- Program Line 4

OS:EnergyManagementSystem:ProgramCallingManager,
  {c35ec67f-ad9c-4b2c-9f91-e1170c6f9cec}, !- Handle
  mini split air conditioner supply fan disaggregate program calling manager, !- Name
  EndOfSystemTimestepBeforeHVACReporting, !- EnergyPlus Model Calling Point
  {1768c29b-7aad-47f6-a460-1f00b0ece680}; !- Program Name 1

OS:EnergyManagementSystem:OutputVariable,
  {0508d5ec-3311-4602-abb3-67693547f90f}, !- Handle
  mini split air conditioner supply fan disaggregate clg, !- Name
  mini_split_air_conditioner_supply_fan_clg, !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  SystemTimestep,                         !- Update Frequency
  {1768c29b-7aad-47f6-a460-1f00b0ece680}, !- EMS Program or Subroutine Name
  J;                                      !- Units

OS:AdditionalProperties,
  {761faacd-7bef-49ef-ada2-53449675baa0}, !- Handle
  {0508d5ec-3311-4602-abb3-67693547f90f}, !- Object Name
  HPXML_ID,                               !- Feature Name 1
  String,                                 !- Feature Data Type 1
  CoolingSystem1,                         !- Feature Value 1
  ObjectType,                             !- Feature Name 2
  String,                                 !- Feature Data Type 2
  disaggregate clg;                       !- Feature Value 2

OS:Schedule:Constant,
  {92ab13fd-3336-4983-952c-40a202df3716}, !- Handle
  mini split air conditioner auto fan schedule, !- Name
  {38cc0c23-6cb5-4a99-aaaa-16647f686630}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirLoopHVAC:UnitarySystem,
  {0af62876-041e-4e8c-906f-6702802992f7}, !- Handle
  mini split air conditioner unitary system, !- Name
  Load,                                   !- Control Type
  {d8b39c14-5b1f-4c6e-b053-9295e110a3af}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {d95036f3-375a-4fa5-a8fa-a4edb982b1bb}, !- Availability Schedule Name
  {01ae00d4-7224-4f10-bad8-7204ba59c212}, !- Air Inlet Node Name
  {3df31e6b-27e8-4e1c-8241-651837dff266}, !- Air Outlet Node Name
  {19024674-0b95-4f50-9d15-b73198569558}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {92ab13fd-3336-4983-952c-40a202df3716}, !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {06dd9974-0077-43c9-984d-b5f3d6d9b935}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.3973797471744,                        !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0,                                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  0,                                      !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  48.8888888888889,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0,                                      !- Ancilliary Off-Cycle Electric Power {W}
  ,                                       !- Design Heat Recovery Water Flow Rate {m3/s}
  ,                                       !- Maximum Temperature for Heat Recovery {C}
  ,                                       !- Heat Recovery Water Inlet Node Name
  ,                                       !- Heat Recovery Water Outlet Node Name
  {6e26cff2-be2f-4230-83a2-4679d1e0aec8}; !- Design Specification Multispeed Object Name

OS:UnitarySystemPerformance:Multispeed,
  {6e26cff2-be2f-4230-83a2-4679d1e0aec8}, !- Handle
  Unitary System Performance Multispeed 1, !- Name
  No,                                     !- Single Mode Operation
  1,                                      !- No Load Supply Air Flow Rate Ratio
  autosize,                               !- Heating Speed Supply Air Flow Ratio 1
  0.255001186990583,                      !- Cooling Speed Supply Air Flow Ratio 1
  autosize,                               !- Heating Speed Supply Air Flow Ratio 2
  1;                                      !- Cooling Speed Supply Air Flow Ratio 2

OS:AirLoopHVAC,
  {d1da774f-07ef-4095-b27a-2c550f5e1246}, !- Handle
  mini split air conditioner airloop,     !- Name
  ,                                       !- Controller List Name
  {d95036f3-375a-4fa5-a8fa-a4edb982b1bb}, !- Availability Schedule
  {113fd059-de61-4631-9996-64e907f82118}, !- Availability Manager List Name
  0.3973797471744,                        !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {63715166-05dd-4a06-9b06-41d9da8cd029}, !- Supply Side Inlet Node Name
  {e28e3175-bb05-4997-b4d8-3e4e4ac2d121}, !- Demand Side Outlet Node Name
  {fc26b1ee-1915-485c-91be-b44c94a40555}, !- Demand Side Inlet Node A
  {5e7c654e-8a0b-45d3-9805-23ccdc7e7cc1}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {4d0bb29a-a0c5-4f23-a0f4-83a037c68d35}, !- Demand Mixer Name
  {7701711f-94d7-438d-b8e8-aaefeeb18473}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {09c151bf-f362-4b09-95e7-0f613a50822a}, !- Handle
  Node 2,                                 !- Name
  {63715166-05dd-4a06-9b06-41d9da8cd029}, !- Inlet Port
  {01ae00d4-7224-4f10-bad8-7204ba59c212}; !- Outlet Port

OS:Node,
  {6ccd4247-5812-4978-89a0-8cd75f04a0cf}, !- Handle
  Node 3,                                 !- Name
  {3df31e6b-27e8-4e1c-8241-651837dff266}, !- Inlet Port
  {5e7c654e-8a0b-45d3-9805-23ccdc7e7cc1}; !- Outlet Port

OS:Connection,
  {63715166-05dd-4a06-9b06-41d9da8cd029}, !- Handle
  {d1da774f-07ef-4095-b27a-2c550f5e1246}, !- Source Object
  9,                                      !- Outlet Port
  {09c151bf-f362-4b09-95e7-0f613a50822a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5e7c654e-8a0b-45d3-9805-23ccdc7e7cc1}, !- Handle
  {6ccd4247-5812-4978-89a0-8cd75f04a0cf}, !- Source Object
  3,                                      !- Outlet Port
  {d1da774f-07ef-4095-b27a-2c550f5e1246}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {aaaef9da-7e4b-467e-8663-561552d6a87f}, !- Handle
  Node 4,                                 !- Name
  {fc26b1ee-1915-485c-91be-b44c94a40555}, !- Inlet Port
  {afdde829-3703-411e-9723-bcc05544699e}; !- Outlet Port

OS:Node,
  {cf7fdb96-8812-420a-89b4-a4882adcd431}, !- Handle
  Node 5,                                 !- Name
  {c16fa06c-67ae-4e9e-865a-1200ca180393}, !- Inlet Port
  {e28e3175-bb05-4997-b4d8-3e4e4ac2d121}; !- Outlet Port

OS:Node,
  {2d32adde-6ba0-46a4-89ff-0f5d891e48a8}, !- Handle
  Node 6,                                 !- Name
  {1f306fe1-b24e-45fb-8a9e-e311ab135a7d}, !- Inlet Port
  {96195fe2-4857-4032-b55e-bba1411c6de5}; !- Outlet Port

OS:Connection,
  {fc26b1ee-1915-485c-91be-b44c94a40555}, !- Handle
  {d1da774f-07ef-4095-b27a-2c550f5e1246}, !- Source Object
  11,                                     !- Outlet Port
  {aaaef9da-7e4b-467e-8663-561552d6a87f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e28e3175-bb05-4997-b4d8-3e4e4ac2d121}, !- Handle
  {cf7fdb96-8812-420a-89b4-a4882adcd431}, !- Source Object
  3,                                      !- Outlet Port
  {d1da774f-07ef-4095-b27a-2c550f5e1246}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {7701711f-94d7-438d-b8e8-aaefeeb18473}, !- Handle
  mini split air conditioner zone splitter, !- Name
  {afdde829-3703-411e-9723-bcc05544699e}, !- Inlet Node Name
  {4d9e7526-f198-4bef-abe2-790cb1e29fc3}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {4d0bb29a-a0c5-4f23-a0f4-83a037c68d35}, !- Handle
  mini split air conditioner zone mixer,  !- Name
  {c16fa06c-67ae-4e9e-865a-1200ca180393}, !- Outlet Node Name
  {58b01413-5b69-450c-b16a-349c39822b5c}; !- Inlet Node Name 1

OS:Connection,
  {afdde829-3703-411e-9723-bcc05544699e}, !- Handle
  {aaaef9da-7e4b-467e-8663-561552d6a87f}, !- Source Object
  3,                                      !- Outlet Port
  {7701711f-94d7-438d-b8e8-aaefeeb18473}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c16fa06c-67ae-4e9e-865a-1200ca180393}, !- Handle
  {4d0bb29a-a0c5-4f23-a0f4-83a037c68d35}, !- Source Object
  2,                                      !- Outlet Port
  {cf7fdb96-8812-420a-89b4-a4882adcd431}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {c15e0904-68bd-4f55-94d0-2b450b1a9c01}, !- Handle
  {d1da774f-07ef-4095-b27a-2c550f5e1246}, !- AirLoop Name
  ,                                       !- Type of Load to Size On
  ,                                       !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  16.7,                                   !- Central Heating Design Supply Air Temperature {C}
  ,                                       !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {113fd059-de61-4631-9996-64e907f82118}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList; !- Name

OS:Connection,
  {01ae00d4-7224-4f10-bad8-7204ba59c212}, !- Handle
  {09c151bf-f362-4b09-95e7-0f613a50822a}, !- Source Object
  3,                                      !- Outlet Port
  {0af62876-041e-4e8c-906f-6702802992f7}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {3df31e6b-27e8-4e1c-8241-651837dff266}, !- Handle
  {0af62876-041e-4e8c-906f-6702802992f7}, !- Source Object
  7,                                      !- Outlet Port
  {6ccd4247-5812-4978-89a0-8cd75f04a0cf}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {fbb1eef6-a40d-4583-9e71-4172f7cb2d16}, !- Handle
  mini split air conditioner terminal,    !- Name
  {d95036f3-375a-4fa5-a8fa-a4edb982b1bb}, !- Availability Schedule Name
  {d89f59a1-a2fb-432c-ac5a-ac4811dec46d}, !- Air Inlet Node Name
  {1f306fe1-b24e-45fb-8a9e-e311ab135a7d}, !- Air Outlet Node Name
  0.3973797471744;                        !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {c1a86f15-edad-46bd-bd2e-ad0b2665b91b}, !- Handle
  Node 7,                                 !- Name
  {184f4800-8e85-48f8-9265-5a5b765e4d97}, !- Inlet Port
  {58b01413-5b69-450c-b16a-349c39822b5c}; !- Outlet Port

OS:Connection,
  {96195fe2-4857-4032-b55e-bba1411c6de5}, !- Handle
  {2d32adde-6ba0-46a4-89ff-0f5d891e48a8}, !- Source Object
  3,                                      !- Outlet Port
  {f3516645-c1fd-4427-a75b-2dd360831fea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {184f4800-8e85-48f8-9265-5a5b765e4d97}, !- Handle
  {b441097d-ada8-4399-8248-0aa13ae6b733}, !- Source Object
  2,                                      !- Outlet Port
  {c1a86f15-edad-46bd-bd2e-ad0b2665b91b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {58b01413-5b69-450c-b16a-349c39822b5c}, !- Handle
  {c1a86f15-edad-46bd-bd2e-ad0b2665b91b}, !- Source Object
  3,                                      !- Outlet Port
  {4d0bb29a-a0c5-4f23-a0f4-83a037c68d35}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {551ac6f1-72cb-4220-b97f-836abf6ce7aa}, !- Handle
  Node 8,                                 !- Name
  {4d9e7526-f198-4bef-abe2-790cb1e29fc3}, !- Inlet Port
  {d89f59a1-a2fb-432c-ac5a-ac4811dec46d}; !- Outlet Port

OS:Connection,
  {4d9e7526-f198-4bef-abe2-790cb1e29fc3}, !- Handle
  {7701711f-94d7-438d-b8e8-aaefeeb18473}, !- Source Object
  3,                                      !- Outlet Port
  {551ac6f1-72cb-4220-b97f-836abf6ce7aa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d89f59a1-a2fb-432c-ac5a-ac4811dec46d}, !- Handle
  {551ac6f1-72cb-4220-b97f-836abf6ce7aa}, !- Source Object
  3,                                      !- Outlet Port
  {fbb1eef6-a40d-4583-9e71-4172f7cb2d16}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1f306fe1-b24e-45fb-8a9e-e311ab135a7d}, !- Handle
  {fbb1eef6-a40d-4583-9e71-4172f7cb2d16}, !- Source Object
  4,                                      !- Outlet Port
  {2d32adde-6ba0-46a4-89ff-0f5d891e48a8}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {b2279d11-2e7a-45ea-9271-2a53f355948e}, !- Handle
  Sequential Fraction Schedule,           !- Name
  {302ef19b-e73b-4ab0-92ab-491b0f102aa1}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {49971c48-a5a0-443f-aa35-d60c1c7c4b1f}, !- Handle
  Sequential Fraction Schedule 1,         !- Name
  {302ef19b-e73b-4ab0-92ab-491b0f102aa1}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:PlantLoop,
  {363f7878-7e79-471c-94ba-a5789bdefe5e}, !- Handle
  boiler hydronic heat loop,              !- Name
  Water,                                  !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {4e4ac43c-5c3c-4659-9458-3ede0d871c66}, !- Loop Temperature Setpoint Node Name
  100,                                    !- Maximum Loop Temperature {C}
  0,                                      !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  0,                                      !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {88107c9c-ac3c-4d24-8b2b-cc91a064218a}, !- Plant Side Inlet Node Name
  {09262a64-2b1c-47a2-ac1b-3ebc2f31e69e}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {55bcb4ea-4a6a-48ca-ad6c-31cf3498454c}, !- Demand Side Inlet Node Name
  {488e6967-d223-4d8b-aa77-24af3c85cefd}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {2ca4a7ac-fca7-4201-a977-79c7ff4546c5}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {e7e1ad41-c71a-49e3-8498-ea17a2154085}, !- Demand Mixer Name
  {e09b00ec-8b58-49d2-aa60-a76b0dc213c4}, !- Demand Splitter Name
  {897a93be-e97e-4232-8ecf-8a62c4b606a9}, !- Supply Mixer Name
  {a87d3e96-10e4-4724-8447-77fad6f62e20}; !- Supply Splitter Name

OS:Node,
  {1763d303-8590-4052-add2-98d5c1be7539}, !- Handle
  Node 9,                                 !- Name
  {88107c9c-ac3c-4d24-8b2b-cc91a064218a}, !- Inlet Port
  {1f55f6f4-cb7e-4e86-a3d0-cd66adec01f7}; !- Outlet Port

OS:Node,
  {4e4ac43c-5c3c-4659-9458-3ede0d871c66}, !- Handle
  Node 10,                                !- Name
  {bc60c394-ad2c-4918-b146-e3c5d90dae8e}, !- Inlet Port
  {09262a64-2b1c-47a2-ac1b-3ebc2f31e69e}; !- Outlet Port

OS:Node,
  {0d2ad2e7-35b0-4e2e-ae53-76c697738ddc}, !- Handle
  Node 11,                                !- Name
  {3ede51a5-70a0-496d-a7b1-1ebac4a4f8be}, !- Inlet Port
  {895d6995-53a1-4ac0-8a29-acd38395cecc}; !- Outlet Port

OS:Connector:Mixer,
  {897a93be-e97e-4232-8ecf-8a62c4b606a9}, !- Handle
  Connector Mixer 1,                      !- Name
  {1408b5a0-4629-4120-9119-8b8d9596a993}, !- Outlet Branch Name
  {4495c411-d975-4215-beb7-1065e871d847}, !- Inlet Branch Name 1
  {6a1c5bfd-cfc8-48cd-88f2-d0bbd138bbcf}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {a87d3e96-10e4-4724-8447-77fad6f62e20}, !- Handle
  Connector Splitter 1,                   !- Name
  {2cd8bc36-efdd-49f9-bf92-641c4bdce4d9}, !- Inlet Branch Name
  {3ede51a5-70a0-496d-a7b1-1ebac4a4f8be}, !- Outlet Branch Name 1
  {da5b67dc-e784-434e-8d9b-a9aa60be26ba}; !- Outlet Branch Name 2

OS:Connection,
  {88107c9c-ac3c-4d24-8b2b-cc91a064218a}, !- Handle
  {363f7878-7e79-471c-94ba-a5789bdefe5e}, !- Source Object
  14,                                     !- Outlet Port
  {1763d303-8590-4052-add2-98d5c1be7539}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3ede51a5-70a0-496d-a7b1-1ebac4a4f8be}, !- Handle
  {a87d3e96-10e4-4724-8447-77fad6f62e20}, !- Source Object
  3,                                      !- Outlet Port
  {0d2ad2e7-35b0-4e2e-ae53-76c697738ddc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {09262a64-2b1c-47a2-ac1b-3ebc2f31e69e}, !- Handle
  {4e4ac43c-5c3c-4659-9458-3ede0d871c66}, !- Source Object
  3,                                      !- Outlet Port
  {363f7878-7e79-471c-94ba-a5789bdefe5e}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {2fe761e9-6340-43ad-ac59-ac5eddf0daa0}, !- Handle
  Node 12,                                !- Name
  {55bcb4ea-4a6a-48ca-ad6c-31cf3498454c}, !- Inlet Port
  {7bfed97f-9109-41ec-a848-da30821de3f2}; !- Outlet Port

OS:Node,
  {02c50416-dafa-4f27-afb3-a96c582cbd84}, !- Handle
  Node 13,                                !- Name
  {cd2abba4-deab-4aa0-b93b-e23a4d871509}, !- Inlet Port
  {488e6967-d223-4d8b-aa77-24af3c85cefd}; !- Outlet Port

OS:Node,
  {c6a265cf-1370-4ca7-90bd-5b2f097ab96c}, !- Handle
  Node 14,                                !- Name
  {e695204d-e2ba-4ba8-85df-7a6b9d9bb08d}, !- Inlet Port
  {61f58bf6-b155-4bc0-8d8b-8024b08d6987}; !- Outlet Port

OS:Connector:Mixer,
  {e7e1ad41-c71a-49e3-8498-ea17a2154085}, !- Handle
  Connector Mixer 2,                      !- Name
  {fae58ecd-3535-4476-ba4a-d76fdba938d8}, !- Outlet Branch Name
  {99037eaa-bae5-4dea-9684-73f163c52e38}, !- Inlet Branch Name 1
  {88f226c0-d3ff-4b5e-8fae-8f43589995ee}, !- Inlet Branch Name 2
  {7a2fc89f-8f08-46c4-9da9-cdc03986ea50}; !- Inlet Branch Name 3

OS:Connector:Splitter,
  {e09b00ec-8b58-49d2-aa60-a76b0dc213c4}, !- Handle
  Connector Splitter 2,                   !- Name
  {9a695b43-1a68-4998-8fc7-035e2ac98db3}, !- Inlet Branch Name
  {e695204d-e2ba-4ba8-85df-7a6b9d9bb08d}, !- Outlet Branch Name 1
  {a93a4ec8-87eb-4158-b222-629bf899b2f6}, !- Outlet Branch Name 2
  {3957f6a3-c0b0-457a-88bb-1b5c5d33ed42}; !- Outlet Branch Name 3

OS:Connection,
  {55bcb4ea-4a6a-48ca-ad6c-31cf3498454c}, !- Handle
  {363f7878-7e79-471c-94ba-a5789bdefe5e}, !- Source Object
  17,                                     !- Outlet Port
  {2fe761e9-6340-43ad-ac59-ac5eddf0daa0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e695204d-e2ba-4ba8-85df-7a6b9d9bb08d}, !- Handle
  {e09b00ec-8b58-49d2-aa60-a76b0dc213c4}, !- Source Object
  3,                                      !- Outlet Port
  {c6a265cf-1370-4ca7-90bd-5b2f097ab96c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {488e6967-d223-4d8b-aa77-24af3c85cefd}, !- Handle
  {02c50416-dafa-4f27-afb3-a96c582cbd84}, !- Source Object
  3,                                      !- Outlet Port
  {363f7878-7e79-471c-94ba-a5789bdefe5e}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {1dc62f51-577e-4f03-a420-ffd1d34609b1}, !- Handle
  {363f7878-7e79-471c-94ba-a5789bdefe5e}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82.2222222222222,                       !- Design Loop Exit Temperature {C}
  11.1111111111111,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {2ca4a7ac-fca7-4201-a977-79c7ff4546c5}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:Pump:VariableSpeed,
  {eec5fe3a-28e3-4ea8-9dcb-ad4145cc5c8a}, !- Handle
  boiler hydronic pump,                   !- Name
  {1f55f6f4-cb7e-4e86-a3d0-cd66adec01f7}, !- Inlet Node Name
  {6f881b5e-b59d-4c84-994f-b4f4f445352d}, !- Outlet Node Name
  0.00789663461538461,                    !- Rated Flow Rate {m3/s}
  20000,                                  !- Rated Pump Head {Pa}
  210.576923076923,                       !- Rated Power Consumption {W}
  0.85,                                   !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  1,                                      !- Coefficient 2 of the Part Load Performance Curve
  0,                                      !- Coefficient 3 of the Part Load Performance Curve
  0,                                      !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {1d5eb4f6-4823-402c-865a-f1744e9cd7cc}, !- Handle
  Node 15,                                !- Name
  {6f881b5e-b59d-4c84-994f-b4f4f445352d}, !- Inlet Port
  {2cd8bc36-efdd-49f9-bf92-641c4bdce4d9}; !- Outlet Port

OS:Connection,
  {1f55f6f4-cb7e-4e86-a3d0-cd66adec01f7}, !- Handle
  {1763d303-8590-4052-add2-98d5c1be7539}, !- Source Object
  3,                                      !- Outlet Port
  {eec5fe3a-28e3-4ea8-9dcb-ad4145cc5c8a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6f881b5e-b59d-4c84-994f-b4f4f445352d}, !- Handle
  {eec5fe3a-28e3-4ea8-9dcb-ad4145cc5c8a}, !- Source Object
  3,                                      !- Outlet Port
  {1d5eb4f6-4823-402c-865a-f1744e9cd7cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2cd8bc36-efdd-49f9-bf92-641c4bdce4d9}, !- Handle
  {1d5eb4f6-4823-402c-865a-f1744e9cd7cc}, !- Source Object
  3,                                      !- Outlet Port
  {a87d3e96-10e4-4724-8447-77fad6f62e20}, !- Target Object
  2;                                      !- Inlet Port

OS:Boiler:HotWater,
  {c029235d-188f-45f4-91ca-01fa5813d8ea}, !- Handle
  boiler,                                 !- Name
  Electricity,                            !- Fuel Type
  10842.1642410214,                       !- Nominal Capacity {W}
  1,                                      !- Nominal Thermal Efficiency
  LeavingBoiler,                          !- Efficiency Curve Temperature Evaluation Variable
  {287a1d3a-30c1-4e7c-abb4-72e8ad9f9a84}, !- Normalized Boiler Efficiency Curve Name
  ,                                       !- Design Water Flow Rate {m3/s}
  0,                                      !- Minimum Part Load Ratio
  1,                                      !- Maximum Part Load Ratio
  1,                                      !- Optimum Part Load Ratio
  {895d6995-53a1-4ac0-8a29-acd38395cecc}, !- Boiler Water Inlet Node Name
  {253fd2e1-3e7a-49e8-a10f-aa1a2aaed4a1}, !- Boiler Water Outlet Node Name
  99.9,                                   !- Water Outlet Upper Temperature Limit {C}
  LeavingSetpointModulated,               !- Boiler Flow Mode
  0,                                      !- On Cycle Parasitic Electric Load {W}
  0,                                      !- Off Cycle Parasitic Fuel Load {W}
  1,                                      !- Sizing Factor
  General;                                !- End-Use Subcategory

OS:Curve:Bicubic,
  {287a1d3a-30c1-4e7c-abb4-72e8ad9f9a84}, !- Handle
  NonCondensingBoilerEff,                 !- Name
  1.111720116,                            !- Coefficient1 Constant
  0.078614078,                            !- Coefficient2 x
  -0.400425756,                           !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  -0.000156783,                           !- Coefficient5 y**2
  0.009384599,                            !- Coefficient6 x*y
  0.234257955,                            !- Coefficient7 x**3
  1.32927e-06,                            !- Coefficient8 y**3
  -0.004446701,                           !- Coefficient9 x**2*y
  -1.22498e-05,                           !- Coefficient10 x*y**2
  0.1,                                    !- Minimum Value of x
  1,                                      !- Maximum Value of x
  20,                                     !- Minimum Value of y
  80;                                     !- Maximum Value of y

OS:Node,
  {f294a980-eecb-4c8f-becf-9066c056faff}, !- Handle
  Node 16,                                !- Name
  {253fd2e1-3e7a-49e8-a10f-aa1a2aaed4a1}, !- Inlet Port
  {4495c411-d975-4215-beb7-1065e871d847}; !- Outlet Port

OS:Connection,
  {895d6995-53a1-4ac0-8a29-acd38395cecc}, !- Handle
  {0d2ad2e7-35b0-4e2e-ae53-76c697738ddc}, !- Source Object
  3,                                      !- Outlet Port
  {c029235d-188f-45f4-91ca-01fa5813d8ea}, !- Target Object
  11;                                     !- Inlet Port

OS:Connection,
  {253fd2e1-3e7a-49e8-a10f-aa1a2aaed4a1}, !- Handle
  {c029235d-188f-45f4-91ca-01fa5813d8ea}, !- Source Object
  12,                                     !- Outlet Port
  {f294a980-eecb-4c8f-becf-9066c056faff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4495c411-d975-4215-beb7-1065e871d847}, !- Handle
  {f294a980-eecb-4c8f-becf-9066c056faff}, !- Source Object
  3,                                      !- Outlet Port
  {897a93be-e97e-4232-8ecf-8a62c4b606a9}, !- Target Object
  3;                                      !- Inlet Port

OS:AdditionalProperties,
  {1affe28f-0b84-48cc-adf9-6c4f0b861260}, !- Handle
  {c029235d-188f-45f4-91ca-01fa5813d8ea}, !- Object Name
  HPXML_ID,                               !- Feature Name 1
  String,                                 !- Feature Data Type 1
  HeatingSystem1,                         !- Feature Value 1
  IsHeatPumpBackup,                       !- Feature Name 2
  Boolean,                                !- Feature Data Type 2
  false;                                  !- Feature Value 2

OS:EnergyManagementSystem:Sensor,
  {bedc3227-fbdf-4369-9d59-2b4bc747b938}, !- Handle
  boiler_plr_s,                           !- Name
  boiler,                                 !- Output Variable or Output Meter Index Key Name
  Boiler Part Load Ratio;                 !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {aca47990-9932-4567-9985-22fdf7b1f94a}, !- Handle
  boiler_hydronic_pump_mfr_s,             !- Name
  boiler hydronic pump,                   !- Output Variable or Output Meter Index Key Name
  Pump Mass Flow Rate;                    !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:InternalVariable,
  {13cf0772-d40a-4cf0-84b0-335876bad02f}, !- Handle
  boiler_hydronic_pump_rated_mfr,         !- Name
  boiler hydronic pump,                   !- Internal Data Index Key Name
  Pump Maximum Mass Flow Rate;            !- Internal Data Type

OS:EnergyManagementSystem:Actuator,
  {e8b670d3-19b4-46c5-b389-c3c7dc40e787}, !- Handle
  boiler_hydronic_pump_pressure_rise_act, !- Name
  {eec5fe3a-28e3-4ea8-9dcb-ad4145cc5c8a}, !- Actuated Component Name
  Pump,                                   !- Actuated Component Type
  Pump Pressure Rise,                     !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {368a7c36-aa48-4b8b-989f-88ae56eb256c}, !- Handle
  boiler_hydronic_pump_power_program,     !- Name
  Set heating_plr = boiler_plr_s,         !- Program Line 1
  Set pump_total_eff = boiler_hydronic_pump_rated_mfr / 1000 * 20000.0 / 210.576923076923, !- Program Line 2
  Set pump_vfr = boiler_hydronic_pump_mfr_s / 1000, !- Program Line 3
  If pump_vfr > 0,                        !- Program Line 4
  Set boiler_hydronic_pump_pressure_rise_act = 210.57692307692307 * heating_plr * pump_total_eff / pump_vfr, !- Program Line 5
  Else,                                   !- Program Line 6
  Set boiler_hydronic_pump_pressure_rise_act = 0, !- Program Line 7
  EndIf;                                  !- Program Line 8

OS:EnergyManagementSystem:ProgramCallingManager,
  {5316cdca-c433-4979-87d8-35d8e8f0b233}, !- Handle
  boiler hydronic pump power program calling manager, !- Name
  EndOfSystemTimestepBeforeHVACReporting, !- EnergyPlus Model Calling Point
  {368a7c36-aa48-4b8b-989f-88ae56eb256c}; !- Program Name 1

OS:Schedule:Constant,
  {e13fb23c-914f-4636-a133-7d5b8c44d4b6}, !- Handle
  boiler hydronic heat supply setpoint,   !- Name
  {774f54ce-51b9-47f0-9c87-6456ddc37d2a}, !- Schedule Type Limits Name
  82.2222222222222;                       !- Value

OS:SetpointManager:Scheduled,
  {3a7858e4-576c-4f7a-be66-0c0fa9083f96}, !- Handle
  boiler hydronic heat loop setpoint manager, !- Name
  Temperature,                            !- Control Variable
  {e13fb23c-914f-4636-a133-7d5b8c44d4b6}, !- Schedule Name
  {4e4ac43c-5c3c-4659-9458-3ede0d871c66}; !- Setpoint Node or NodeList Name

OS:Pipe:Adiabatic,
  {1b819a20-1a25-40df-a315-a5fe8ef7029f}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {528bfda7-9d98-4b4c-b48a-ad2fbfb87c9c}, !- Inlet Node Name
  {8a7afd81-daef-4a51-9c2e-613a542875d1}; !- Outlet Node Name

OS:Node,
  {f0a3493b-5d22-4f07-b18c-b1bc9b6e72b9}, !- Handle
  Node 17,                                !- Name
  {da5b67dc-e784-434e-8d9b-a9aa60be26ba}, !- Inlet Port
  {528bfda7-9d98-4b4c-b48a-ad2fbfb87c9c}; !- Outlet Port

OS:Connection,
  {da5b67dc-e784-434e-8d9b-a9aa60be26ba}, !- Handle
  {a87d3e96-10e4-4724-8447-77fad6f62e20}, !- Source Object
  4,                                      !- Outlet Port
  {f0a3493b-5d22-4f07-b18c-b1bc9b6e72b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {01bace0d-a627-4b15-9138-2917f04c21b4}, !- Handle
  Node 18,                                !- Name
  {8a7afd81-daef-4a51-9c2e-613a542875d1}, !- Inlet Port
  {6a1c5bfd-cfc8-48cd-88f2-d0bbd138bbcf}; !- Outlet Port

OS:Connection,
  {528bfda7-9d98-4b4c-b48a-ad2fbfb87c9c}, !- Handle
  {f0a3493b-5d22-4f07-b18c-b1bc9b6e72b9}, !- Source Object
  3,                                      !- Outlet Port
  {1b819a20-1a25-40df-a315-a5fe8ef7029f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8a7afd81-daef-4a51-9c2e-613a542875d1}, !- Handle
  {1b819a20-1a25-40df-a315-a5fe8ef7029f}, !- Source Object
  3,                                      !- Outlet Port
  {01bace0d-a627-4b15-9138-2917f04c21b4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6a1c5bfd-cfc8-48cd-88f2-d0bbd138bbcf}, !- Handle
  {01bace0d-a627-4b15-9138-2917f04c21b4}, !- Source Object
  3,                                      !- Outlet Port
  {897a93be-e97e-4232-8ecf-8a62c4b606a9}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {aaf9b0cc-c462-40b6-8dd9-43ebd6925e8a}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {97504ab0-2ebc-49aa-a031-25c2c41d40e4}, !- Inlet Node Name
  {bc60c394-ad2c-4918-b146-e3c5d90dae8e}; !- Outlet Node Name

OS:Node,
  {eed11991-15c5-4317-95ac-915ba158c6f2}, !- Handle
  Node 19,                                !- Name
  {1408b5a0-4629-4120-9119-8b8d9596a993}, !- Inlet Port
  {97504ab0-2ebc-49aa-a031-25c2c41d40e4}; !- Outlet Port

OS:Connection,
  {1408b5a0-4629-4120-9119-8b8d9596a993}, !- Handle
  {897a93be-e97e-4232-8ecf-8a62c4b606a9}, !- Source Object
  2,                                      !- Outlet Port
  {eed11991-15c5-4317-95ac-915ba158c6f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {97504ab0-2ebc-49aa-a031-25c2c41d40e4}, !- Handle
  {eed11991-15c5-4317-95ac-915ba158c6f2}, !- Source Object
  3,                                      !- Outlet Port
  {aaf9b0cc-c462-40b6-8dd9-43ebd6925e8a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bc60c394-ad2c-4918-b146-e3c5d90dae8e}, !- Handle
  {aaf9b0cc-c462-40b6-8dd9-43ebd6925e8a}, !- Source Object
  3,                                      !- Outlet Port
  {4e4ac43c-5c3c-4659-9458-3ede0d871c66}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {7c6f851e-2c7c-42eb-8d0b-ee3ab7fe48c7}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {61f58bf6-b155-4bc0-8d8b-8024b08d6987}, !- Inlet Node Name
  {4f8412da-b0f1-4be4-9b6c-7bbf6f4d9d9f}; !- Outlet Node Name

OS:Node,
  {12699c4e-de94-4a91-9c05-6ff6aeb6e412}, !- Handle
  Node 20,                                !- Name
  {4f8412da-b0f1-4be4-9b6c-7bbf6f4d9d9f}, !- Inlet Port
  {99037eaa-bae5-4dea-9684-73f163c52e38}; !- Outlet Port

OS:Connection,
  {61f58bf6-b155-4bc0-8d8b-8024b08d6987}, !- Handle
  {c6a265cf-1370-4ca7-90bd-5b2f097ab96c}, !- Source Object
  3,                                      !- Outlet Port
  {7c6f851e-2c7c-42eb-8d0b-ee3ab7fe48c7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4f8412da-b0f1-4be4-9b6c-7bbf6f4d9d9f}, !- Handle
  {7c6f851e-2c7c-42eb-8d0b-ee3ab7fe48c7}, !- Source Object
  3,                                      !- Outlet Port
  {12699c4e-de94-4a91-9c05-6ff6aeb6e412}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {99037eaa-bae5-4dea-9684-73f163c52e38}, !- Handle
  {12699c4e-de94-4a91-9c05-6ff6aeb6e412}, !- Source Object
  3,                                      !- Outlet Port
  {e7e1ad41-c71a-49e3-8498-ea17a2154085}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {b798e0c3-8b25-4d7c-8014-fa0d07fc8fd3}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {7bfed97f-9109-41ec-a848-da30821de3f2}, !- Inlet Node Name
  {f6d4f140-faac-4b4f-9744-eeac70046abd}; !- Outlet Node Name

OS:Node,
  {bb3db8c5-fd8b-4bdb-b7d6-25757b3d9746}, !- Handle
  Node 21,                                !- Name
  {f6d4f140-faac-4b4f-9744-eeac70046abd}, !- Inlet Port
  {9a695b43-1a68-4998-8fc7-035e2ac98db3}; !- Outlet Port

OS:Connection,
  {7bfed97f-9109-41ec-a848-da30821de3f2}, !- Handle
  {2fe761e9-6340-43ad-ac59-ac5eddf0daa0}, !- Source Object
  3,                                      !- Outlet Port
  {b798e0c3-8b25-4d7c-8014-fa0d07fc8fd3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f6d4f140-faac-4b4f-9744-eeac70046abd}, !- Handle
  {b798e0c3-8b25-4d7c-8014-fa0d07fc8fd3}, !- Source Object
  3,                                      !- Outlet Port
  {bb3db8c5-fd8b-4bdb-b7d6-25757b3d9746}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9a695b43-1a68-4998-8fc7-035e2ac98db3}, !- Handle
  {bb3db8c5-fd8b-4bdb-b7d6-25757b3d9746}, !- Source Object
  3,                                      !- Outlet Port
  {e09b00ec-8b58-49d2-aa60-a76b0dc213c4}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {a65a0765-5924-4f01-9595-8d743dc5e4be}, !- Handle
  Pipe Adiabatic 5,                       !- Name
  {b367674b-af3c-4326-ba6c-2d6f57f34cf5}, !- Inlet Node Name
  {cd2abba4-deab-4aa0-b93b-e23a4d871509}; !- Outlet Node Name

OS:Node,
  {bb762e22-fc9e-4e7b-9882-5e092e963d00}, !- Handle
  Node 22,                                !- Name
  {fae58ecd-3535-4476-ba4a-d76fdba938d8}, !- Inlet Port
  {b367674b-af3c-4326-ba6c-2d6f57f34cf5}; !- Outlet Port

OS:Connection,
  {fae58ecd-3535-4476-ba4a-d76fdba938d8}, !- Handle
  {e7e1ad41-c71a-49e3-8498-ea17a2154085}, !- Source Object
  2,                                      !- Outlet Port
  {bb762e22-fc9e-4e7b-9882-5e092e963d00}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b367674b-af3c-4326-ba6c-2d6f57f34cf5}, !- Handle
  {bb762e22-fc9e-4e7b-9882-5e092e963d00}, !- Source Object
  3,                                      !- Outlet Port
  {a65a0765-5924-4f01-9595-8d743dc5e4be}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cd2abba4-deab-4aa0-b93b-e23a4d871509}, !- Handle
  {a65a0765-5924-4f01-9595-8d743dc5e4be}, !- Source Object
  3,                                      !- Outlet Port
  {02c50416-dafa-4f27-afb3-a96c582cbd84}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:SystemModel,
  {293e27b0-963a-4a50-a2eb-3288ee86f5d7}, !- Handle
  boiler supply fan,                      !- Name
  {d95036f3-375a-4fa5-a8fa-a4edb982b1bb}, !- Availability Schedule Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  0.5819898553728,                        !- Design Maximum Air Flow Rate {m3/s}
  Discrete,                               !- Speed Control Method
  0.2,                                    !- Electric Power Minimum Flow Rate Fraction
  1e-06,                                  !- Design Pressure Rise {Pa}
  1,                                      !- Motor Efficiency
  1,                                      !- Motor In Air Stream Fraction
  autosize,                               !- Design Electric Power Consumption {W}
  TotalEfficiencyAndPressure,             !- Design Power Sizing Method
  840,                                    !- Electric Power Per Unit Flow Rate {W/(m3/s)}
  1.66667,                                !- Electric Power Per Unit Flow Rate Per Unit Pressure {W-s/m3-Pa}
  1,                                      !- Fan Total Efficiency
  ,                                       !- Electric Power Function of Flow Fraction Curve Name
  ,                                       !- Night Ventilation Mode Pressure Rise {Pa}
  ,                                       !- Night Ventilation Mode Flow Fraction
  ,                                       !- Motor Loss Zone Name
  0,                                      !- Motor Loss Radiative Fraction
  supply fan,                             !- End-Use Subcategory
  1,                                      !- Speed Flow Fraction 1
  1;                                      !- Speed Electric Power Fraction 1

OS:Coil:Heating:Water,
  {784d5894-7ec6-404d-aafd-1f74a8ce4970}, !- Handle
  boiler htg coil,                        !- Name
  {d95036f3-375a-4fa5-a8fa-a4edb982b1bb}, !- Availability Schedule Name
  780.635825353538,                       !- U-Factor Times Area Value {W/K}
  0.000467058948674227,                   !- Maximum Water Flow Rate {m3/s}
  {5f3776df-23f0-4fab-9eeb-eb66496ea83a}, !- Water Inlet Node Name
  {d374a49b-b4c7-434f-aff1-a6a7026adf72}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  NominalCapacity,                        !- Performance Input Method
  10842.1642410214,                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {8ca5446c-dbbd-436a-9b89-0c86771b25fb}, !- Handle
  Node 23,                                !- Name
  {a93a4ec8-87eb-4158-b222-629bf899b2f6}, !- Inlet Port
  {5f3776df-23f0-4fab-9eeb-eb66496ea83a}; !- Outlet Port

OS:Connection,
  {a93a4ec8-87eb-4158-b222-629bf899b2f6}, !- Handle
  {e09b00ec-8b58-49d2-aa60-a76b0dc213c4}, !- Source Object
  4,                                      !- Outlet Port
  {8ca5446c-dbbd-436a-9b89-0c86771b25fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {40ec17af-a945-41b4-baf8-8d9f3d2f7f98}, !- Handle
  Node 24,                                !- Name
  {d374a49b-b4c7-434f-aff1-a6a7026adf72}, !- Inlet Port
  {88f226c0-d3ff-4b5e-8fae-8f43589995ee}; !- Outlet Port

OS:Connection,
  {5f3776df-23f0-4fab-9eeb-eb66496ea83a}, !- Handle
  {8ca5446c-dbbd-436a-9b89-0c86771b25fb}, !- Source Object
  3,                                      !- Outlet Port
  {784d5894-7ec6-404d-aafd-1f74a8ce4970}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {d374a49b-b4c7-434f-aff1-a6a7026adf72}, !- Handle
  {784d5894-7ec6-404d-aafd-1f74a8ce4970}, !- Source Object
  6,                                      !- Outlet Port
  {40ec17af-a945-41b4-baf8-8d9f3d2f7f98}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {88f226c0-d3ff-4b5e-8fae-8f43589995ee}, !- Handle
  {40ec17af-a945-41b4-baf8-8d9f3d2f7f98}, !- Source Object
  3,                                      !- Outlet Port
  {e7e1ad41-c71a-49e3-8498-ea17a2154085}, !- Target Object
  4;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {fa8e1dc0-3c04-47c3-bfca-df52f336ad7a}, !- Handle
  Controller Water Coil 1,                !- Name
  {784d5894-7ec6-404d-aafd-1f74a8ce4970}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  ;                                       !- Minimum Actuated Flow {m3/s}

OS:Schedule:Constant,
  {38956e56-86cf-49aa-9e66-0e095249a214}, !- Handle
  Always Off Discrete,                    !- Name
  {69c1d522-b75e-486e-be48-6ff83e928e8b}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:ScheduleTypeLimits,
  {69c1d522-b75e-486e-be48-6ff83e928e8b}, !- Handle
  OnOff 1,                                !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Coil:Cooling:Water,
  {85a6a1df-5b00-4bb0-9620-3f5551513973}, !- Handle
  boiler clg coil,                        !- Name
  {38956e56-86cf-49aa-9e66-0e095249a214}, !- Availability Schedule Name
  0.0022,                                 !- Design Water Flow Rate {m3/s}
  1.45,                                   !- Design Air Flow Rate {m3/s}
  6.1,                                    !- Design Inlet Water Temperature {C}
  25,                                     !- Design Inlet Air Temperature {C}
  10,                                     !- Design Outlet Air Temperature {C}
  0.012,                                  !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {d19e34d8-e150-4849-a1c0-5b9dd90c29de}, !- Water Inlet Node Name
  {284ecf20-caa4-47d0-b704-9407677d8751}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  ;                                       !- Heat Exchanger Configuration

OS:Node,
  {2ad26c30-f4a5-4e81-ace2-d1b7a112672d}, !- Handle
  Node 25,                                !- Name
  {3957f6a3-c0b0-457a-88bb-1b5c5d33ed42}, !- Inlet Port
  {d19e34d8-e150-4849-a1c0-5b9dd90c29de}; !- Outlet Port

OS:Connection,
  {3957f6a3-c0b0-457a-88bb-1b5c5d33ed42}, !- Handle
  {e09b00ec-8b58-49d2-aa60-a76b0dc213c4}, !- Source Object
  5,                                      !- Outlet Port
  {2ad26c30-f4a5-4e81-ace2-d1b7a112672d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {56ec800e-ba71-49ab-a440-3ec4f119ed3d}, !- Handle
  Node 26,                                !- Name
  {284ecf20-caa4-47d0-b704-9407677d8751}, !- Inlet Port
  {7a2fc89f-8f08-46c4-9da9-cdc03986ea50}; !- Outlet Port

OS:Connection,
  {d19e34d8-e150-4849-a1c0-5b9dd90c29de}, !- Handle
  {2ad26c30-f4a5-4e81-ace2-d1b7a112672d}, !- Source Object
  3,                                      !- Outlet Port
  {85a6a1df-5b00-4bb0-9620-3f5551513973}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {284ecf20-caa4-47d0-b704-9407677d8751}, !- Handle
  {85a6a1df-5b00-4bb0-9620-3f5551513973}, !- Source Object
  11,                                     !- Outlet Port
  {56ec800e-ba71-49ab-a440-3ec4f119ed3d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7a2fc89f-8f08-46c4-9da9-cdc03986ea50}, !- Handle
  {56ec800e-ba71-49ab-a440-3ec4f119ed3d}, !- Source Object
  3,                                      !- Outlet Port
  {e7e1ad41-c71a-49e3-8498-ea17a2154085}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {1719dbec-cd54-4968-a274-8a401b7432da}, !- Handle
  Controller Water Coil 2,                !- Name
  {85a6a1df-5b00-4bb0-9620-3f5551513973}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  ;                                       !- Minimum Actuated Flow {m3/s}

OS:ZoneHVAC:FourPipeFanCoil,
  {65e24690-34cf-4293-bed9-637e4350ca7c}, !- Handle
  boiler fan coil,                        !- Name
  {d95036f3-375a-4fa5-a8fa-a4edb982b1bb}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  0.5819898553728,                        !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {07a85a1f-4e8f-49cb-9498-889e613ac0c1}, !- Air Inlet Node Name
  {5a1b53bd-bdf5-46b3-b872-58b03185b48a}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {293e27b0-963a-4a50-a2eb-3288ee86f5d7}, !- Supply Air Fan Name
  {85a6a1df-5b00-4bb0-9620-3f5551513973}, !- Cooling Coil Name
  0,                                      !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  0.001,                                  !- Cooling Convergence Tolerance
  {784d5894-7ec6-404d-aafd-1f74a8ce4970}, !- Heating Coil Name
  0.000467058948674227,                   !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  0.001,                                  !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  12.7777777777778,                       !- Minimum Supply Air Temperature in Cooling Mode {C}
  48.8888888888889;                       !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {eaed3108-b2fa-45bc-8aa9-ac46a69290d6}, !- Handle
  Node 27,                                !- Name
  {be645172-362b-4c9d-bc98-bfb8414a2af3}, !- Inlet Port
  {07a85a1f-4e8f-49cb-9498-889e613ac0c1}; !- Outlet Port

OS:Connection,
  {be645172-362b-4c9d-bc98-bfb8414a2af3}, !- Handle
  {71bd9b50-2412-44c7-bb1b-3835940b09a0}, !- Source Object
  2,                                      !- Outlet Port
  {eaed3108-b2fa-45bc-8aa9-ac46a69290d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {07a85a1f-4e8f-49cb-9498-889e613ac0c1}, !- Handle
  {eaed3108-b2fa-45bc-8aa9-ac46a69290d6}, !- Source Object
  3,                                      !- Outlet Port
  {65e24690-34cf-4293-bed9-637e4350ca7c}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {a2b01cc2-3daa-44bf-88b1-97d9bdb8c442}, !- Handle
  Node 28,                                !- Name
  {5a1b53bd-bdf5-46b3-b872-58b03185b48a}, !- Inlet Port
  {417b8675-0b62-47ca-839e-756354de2bad}; !- Outlet Port

OS:Connection,
  {417b8675-0b62-47ca-839e-756354de2bad}, !- Handle
  {a2b01cc2-3daa-44bf-88b1-97d9bdb8c442}, !- Source Object
  3,                                      !- Outlet Port
  {f3516645-c1fd-4427-a75b-2dd360831fea}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5a1b53bd-bdf5-46b3-b872-58b03185b48a}, !- Handle
  {65e24690-34cf-4293-bed9-637e4350ca7c}, !- Source Object
  10,                                     !- Outlet Port
  {a2b01cc2-3daa-44bf-88b1-97d9bdb8c442}, !- Target Object
  2;                                      !- Inlet Port

OS:EnergyManagementSystem:Sensor,
  {a9ad9087-ac20-4382-8f6c-4f813142400e}, !- Handle
  boiler_hydronic_pump_s,                 !- Name
  boiler hydronic pump,                   !- Output Variable or Output Meter Index Key Name
  Pump Electricity Energy;                !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {39dd58b6-e6a0-448b-9ede-8a2b1f3563a0}, !- Handle
  boiler_fan_coil_s,                      !- Name
  boiler fan coil,                        !- Output Variable or Output Meter Index Key Name
  Fan Coil Heating Energy;                !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Program,
  {cdb5612f-c7e5-4147-b649-45cc2f516a9b}, !- Handle
  boiler_hydronic_pump_disaggregate_program, !- Name
  Set boiler_hydronic_pump_primary_htg = boiler_hydronic_pump_s; !- Program Line 1

OS:EnergyManagementSystem:ProgramCallingManager,
  {5def903f-1059-412c-bf8d-022a144a2f40}, !- Handle
  boiler hydronic pump disaggregate program calling manager, !- Name
  EndOfSystemTimestepBeforeHVACReporting, !- EnergyPlus Model Calling Point
  {cdb5612f-c7e5-4147-b649-45cc2f516a9b}; !- Program Name 1

OS:EnergyManagementSystem:OutputVariable,
  {ba0c4122-fbe3-4091-9682-38fc9310260f}, !- Handle
  boiler hydronic pump disaggregate htg primary, !- Name
  boiler_hydronic_pump_primary_htg,       !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  SystemTimestep,                         !- Update Frequency
  {cdb5612f-c7e5-4147-b649-45cc2f516a9b}, !- EMS Program or Subroutine Name
  J;                                      !- Units

OS:AdditionalProperties,
  {56e0381c-dc7a-4dc7-aa83-9c5a7090e2fc}, !- Handle
  {ba0c4122-fbe3-4091-9682-38fc9310260f}, !- Object Name
  HPXML_ID,                               !- Feature Name 1
  String,                                 !- Feature Data Type 1
  HeatingSystem1,                         !- Feature Value 1
  ObjectType,                             !- Feature Name 2
  String,                                 !- Feature Data Type 2
  disaggregate htg primary;               !- Feature Value 2

OS:Schedule:Constant,
  {fe1109f7-26a4-4cbb-a1e6-5da6a5833f18}, !- Handle
  Sequential Fraction Schedule 2,         !- Name
  {302ef19b-e73b-4ab0-92ab-491b0f102aa1}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {630d60dc-d9e5-4629-a052-d0eb534c087f}, !- Handle
  Sequential Fraction Schedule 3,         !- Name
  {302ef19b-e73b-4ab0-92ab-491b0f102aa1}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:File,
  {6fb2bab2-ac3c-4098-a410-386f10d41aae}, !- Handle
  ceiling_fan,                            !- Name
  {302ef19b-e73b-4ab0-92ab-491b0f102aa1}, !- Schedule Type Limits Name
  {80cb128f-8086-4b71-9b63-e8d29f8eb579}, !- External File Name
  8,                                      !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  ,                                       !- Column Separator
  ,                                       !- Interpolate to Timestep
  15,                                     !- Minutes per Item
  ,                                       !- Adjust Schedule for Daylight Savings
  Yes;                                    !- Translate File With Relative Path

OS:ElectricEquipment:Definition,
  {363a7ba0-97b5-4c41-a2c2-463a398da107}, !- Handle
  ceiling fan,                            !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  33.1564810365598,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.558,                                  !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {adcbbab9-2ded-4b53-950c-4b16f2f958ca}, !- Handle
  ceiling fan,                            !- Name
  {363a7ba0-97b5-4c41-a2c2-463a398da107}, !- Electric Equipment Definition Name
  {9b6eca94-ffc5-4964-a56d-e24c29425b76}, !- Space or SpaceType Name
  {6fb2bab2-ac3c-4098-a410-386f10d41aae}, !- Schedule Name
  ,                                       !- Multiplier
  ceiling fan;                            !- End-Use Subcategory

OS:PlantLoop,
  {a6cb1f4a-3824-4c79-b2f3-bf40c0604b22}, !- Handle
  dhw loop,                               !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {7b3c0b2a-d831-4052-9e4f-7331bfae3191}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  0.01,                                   !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  0.003,                                  !- Plant Loop Volume {m3}
  {156934f6-176f-4071-98db-6bcc36bb97e7}, !- Plant Side Inlet Node Name
  {64161380-4639-4cee-969a-980f1802ffb0}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {3ff04779-e62a-4fcf-a8db-ad82b8ba5d77}, !- Demand Side Inlet Node Name
  {bdfbe162-df6a-444a-a636-9f3c2d58ea8d}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {c9add99e-7ace-4ab2-ac7c-babefa4eeed3}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {d2907935-3c0e-49a8-8aa6-d967ece669aa}, !- Demand Mixer Name
  {3a76cd33-6303-4de9-a927-189a995e421f}, !- Demand Splitter Name
  {07e7383a-e651-45b8-a8fd-036ca9cddd72}, !- Supply Mixer Name
  {e8039cd0-41b6-4d3e-8538-a3f9fc6e6f3f}; !- Supply Splitter Name

OS:Node,
  {5635a330-8ef3-417a-9a0d-49cf01c41070}, !- Handle
  Node 29,                                !- Name
  {156934f6-176f-4071-98db-6bcc36bb97e7}, !- Inlet Port
  {410b21a5-3cd6-4968-8335-fa2e1b10b422}; !- Outlet Port

OS:Node,
  {7b3c0b2a-d831-4052-9e4f-7331bfae3191}, !- Handle
  Node 30,                                !- Name
  {634df909-83db-4993-b30b-088a80aa34dc}, !- Inlet Port
  {64161380-4639-4cee-969a-980f1802ffb0}; !- Outlet Port

OS:Node,
  {71865313-134c-4bcc-be0e-d44b04bcd853}, !- Handle
  Node 31,                                !- Name
  {7b64eede-5686-4e90-b84c-1122105d5463}, !- Inlet Port
  {5342c691-4a96-41f6-bc74-8f9ffcf25e6c}; !- Outlet Port

OS:Connector:Mixer,
  {07e7383a-e651-45b8-a8fd-036ca9cddd72}, !- Handle
  Connector Mixer 3,                      !- Name
  {114043e7-f45d-490d-b0fd-af5233ec84e7}, !- Outlet Branch Name
  {2fc3edae-a8df-4250-a4ac-6f4567cafff8}, !- Inlet Branch Name 1
  {96948e93-e43b-4b3a-aca7-4d4152d6e8f2}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {e8039cd0-41b6-4d3e-8538-a3f9fc6e6f3f}, !- Handle
  Connector Splitter 3,                   !- Name
  {80989d16-dee7-4b9d-b642-f34459cab16e}, !- Inlet Branch Name
  {7b64eede-5686-4e90-b84c-1122105d5463}, !- Outlet Branch Name 1
  {9745f553-4156-4f91-bf85-8ed017723471}; !- Outlet Branch Name 2

OS:Connection,
  {156934f6-176f-4071-98db-6bcc36bb97e7}, !- Handle
  {a6cb1f4a-3824-4c79-b2f3-bf40c0604b22}, !- Source Object
  14,                                     !- Outlet Port
  {5635a330-8ef3-417a-9a0d-49cf01c41070}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7b64eede-5686-4e90-b84c-1122105d5463}, !- Handle
  {e8039cd0-41b6-4d3e-8538-a3f9fc6e6f3f}, !- Source Object
  3,                                      !- Outlet Port
  {71865313-134c-4bcc-be0e-d44b04bcd853}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {64161380-4639-4cee-969a-980f1802ffb0}, !- Handle
  {7b3c0b2a-d831-4052-9e4f-7331bfae3191}, !- Source Object
  3,                                      !- Outlet Port
  {a6cb1f4a-3824-4c79-b2f3-bf40c0604b22}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {15ea0d8c-8451-4ca1-b6ef-83ab2cbb6c20}, !- Handle
  Node 32,                                !- Name
  {3ff04779-e62a-4fcf-a8db-ad82b8ba5d77}, !- Inlet Port
  {c941713d-d48b-44ab-be56-e347f3370321}; !- Outlet Port

OS:Node,
  {d3e49941-1692-4141-8573-981d00465225}, !- Handle
  Node 33,                                !- Name
  {e9db5b47-685f-4e6c-ac82-1f4db9b85c1a}, !- Inlet Port
  {bdfbe162-df6a-444a-a636-9f3c2d58ea8d}; !- Outlet Port

OS:Node,
  {8e2a92d5-622e-43f5-9f97-45b5827d68ef}, !- Handle
  Node 34,                                !- Name
  {293cad5c-720e-44b8-b607-b39eb248434f}, !- Inlet Port
  {dd9b902d-2dfa-4b8f-ba94-8b26da2c15ab}; !- Outlet Port

OS:Connector:Mixer,
  {d2907935-3c0e-49a8-8aa6-d967ece669aa}, !- Handle
  Connector Mixer 4,                      !- Name
  {e9db5b47-685f-4e6c-ac82-1f4db9b85c1a}, !- Outlet Branch Name
  {e6b93250-8497-4485-9998-6b5cb371cbf7}; !- Inlet Branch Name 1

OS:Connector:Splitter,
  {3a76cd33-6303-4de9-a927-189a995e421f}, !- Handle
  Connector Splitter 4,                   !- Name
  {c941713d-d48b-44ab-be56-e347f3370321}, !- Inlet Branch Name
  {293cad5c-720e-44b8-b607-b39eb248434f}; !- Outlet Branch Name 1

OS:Connection,
  {3ff04779-e62a-4fcf-a8db-ad82b8ba5d77}, !- Handle
  {a6cb1f4a-3824-4c79-b2f3-bf40c0604b22}, !- Source Object
  17,                                     !- Outlet Port
  {15ea0d8c-8451-4ca1-b6ef-83ab2cbb6c20}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c941713d-d48b-44ab-be56-e347f3370321}, !- Handle
  {15ea0d8c-8451-4ca1-b6ef-83ab2cbb6c20}, !- Source Object
  3,                                      !- Outlet Port
  {3a76cd33-6303-4de9-a927-189a995e421f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {293cad5c-720e-44b8-b607-b39eb248434f}, !- Handle
  {3a76cd33-6303-4de9-a927-189a995e421f}, !- Source Object
  3,                                      !- Outlet Port
  {8e2a92d5-622e-43f5-9f97-45b5827d68ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e9db5b47-685f-4e6c-ac82-1f4db9b85c1a}, !- Handle
  {d2907935-3c0e-49a8-8aa6-d967ece669aa}, !- Source Object
  2,                                      !- Outlet Port
  {d3e49941-1692-4141-8573-981d00465225}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bdfbe162-df6a-444a-a636-9f3c2d58ea8d}, !- Handle
  {d3e49941-1692-4141-8573-981d00465225}, !- Source Object
  3,                                      !- Outlet Port
  {a6cb1f4a-3824-4c79-b2f3-bf40c0604b22}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {5c5bbd62-0b0f-4f1c-9a0f-79555692b925}, !- Handle
  {a6cb1f4a-3824-4c79-b2f3-bf40c0604b22}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  52.6666666666667,                       !- Design Loop Exit Temperature {C}
  5.55555555555556,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {c9add99e-7ace-4ab2-ac7c-babefa4eeed3}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 1; !- Name

OS:Pipe:Adiabatic,
  {41000f2e-42bc-4607-98d1-2b9024908916}, !- Handle
  Pipe Adiabatic 6,                       !- Name
  {5342c691-4a96-41f6-bc74-8f9ffcf25e6c}, !- Inlet Node Name
  {f995a933-cbeb-4f8c-a6f9-5486c5568ff4}; !- Outlet Node Name

OS:Pipe:Adiabatic,
  {fc92da99-ddf1-4029-89e6-bb5d791e607c}, !- Handle
  Pipe Adiabatic 7,                       !- Name
  {f7a94174-bf52-4186-8d18-81ed2d475f67}, !- Inlet Node Name
  {634df909-83db-4993-b30b-088a80aa34dc}; !- Outlet Node Name

OS:Node,
  {b73a29fa-633b-4c3e-85c4-5753dc3a16dc}, !- Handle
  Node 35,                                !- Name
  {f995a933-cbeb-4f8c-a6f9-5486c5568ff4}, !- Inlet Port
  {2fc3edae-a8df-4250-a4ac-6f4567cafff8}; !- Outlet Port

OS:Connection,
  {5342c691-4a96-41f6-bc74-8f9ffcf25e6c}, !- Handle
  {71865313-134c-4bcc-be0e-d44b04bcd853}, !- Source Object
  3,                                      !- Outlet Port
  {41000f2e-42bc-4607-98d1-2b9024908916}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f995a933-cbeb-4f8c-a6f9-5486c5568ff4}, !- Handle
  {41000f2e-42bc-4607-98d1-2b9024908916}, !- Source Object
  3,                                      !- Outlet Port
  {b73a29fa-633b-4c3e-85c4-5753dc3a16dc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2fc3edae-a8df-4250-a4ac-6f4567cafff8}, !- Handle
  {b73a29fa-633b-4c3e-85c4-5753dc3a16dc}, !- Source Object
  3,                                      !- Outlet Port
  {07e7383a-e651-45b8-a8fd-036ca9cddd72}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {0523097b-583c-4d07-9dff-f035d98e40c9}, !- Handle
  Node 36,                                !- Name
  {114043e7-f45d-490d-b0fd-af5233ec84e7}, !- Inlet Port
  {f7a94174-bf52-4186-8d18-81ed2d475f67}; !- Outlet Port

OS:Connection,
  {114043e7-f45d-490d-b0fd-af5233ec84e7}, !- Handle
  {07e7383a-e651-45b8-a8fd-036ca9cddd72}, !- Source Object
  2,                                      !- Outlet Port
  {0523097b-583c-4d07-9dff-f035d98e40c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f7a94174-bf52-4186-8d18-81ed2d475f67}, !- Handle
  {0523097b-583c-4d07-9dff-f035d98e40c9}, !- Source Object
  3,                                      !- Outlet Port
  {fc92da99-ddf1-4029-89e6-bb5d791e607c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {634df909-83db-4993-b30b-088a80aa34dc}, !- Handle
  {fc92da99-ddf1-4029-89e6-bb5d791e607c}, !- Source Object
  3,                                      !- Outlet Port
  {7b3c0b2a-d831-4052-9e4f-7331bfae3191}, !- Target Object
  2;                                      !- Inlet Port

OS:Pump:VariableSpeed,
  {f3d4830b-0425-4274-ac0b-64f51dfcbb2d}, !- Handle
  Pump Variable Speed 1,                  !- Name
  {410b21a5-3cd6-4968-8335-fa2e1b10b422}, !- Inlet Node Name
  {66831604-75f2-4585-804d-58589b8a0280}, !- Outlet Node Name
  0.01,                                   !- Rated Flow Rate {m3/s}
  1,                                      !- Rated Pump Head {Pa}
  0,                                      !- Rated Power Consumption {W}
  1,                                      !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  1,                                      !- Coefficient 2 of the Part Load Performance Curve
  0,                                      !- Coefficient 3 of the Part Load Performance Curve
  0,                                      !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {e5651951-6864-4916-9c97-5d73ae6723b9}, !- Handle
  Node 37,                                !- Name
  {66831604-75f2-4585-804d-58589b8a0280}, !- Inlet Port
  {80989d16-dee7-4b9d-b642-f34459cab16e}; !- Outlet Port

OS:Connection,
  {410b21a5-3cd6-4968-8335-fa2e1b10b422}, !- Handle
  {5635a330-8ef3-417a-9a0d-49cf01c41070}, !- Source Object
  3,                                      !- Outlet Port
  {f3d4830b-0425-4274-ac0b-64f51dfcbb2d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {66831604-75f2-4585-804d-58589b8a0280}, !- Handle
  {f3d4830b-0425-4274-ac0b-64f51dfcbb2d}, !- Source Object
  3,                                      !- Outlet Port
  {e5651951-6864-4916-9c97-5d73ae6723b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {80989d16-dee7-4b9d-b642-f34459cab16e}, !- Handle
  {e5651951-6864-4916-9c97-5d73ae6723b9}, !- Source Object
  3,                                      !- Outlet Port
  {e8039cd0-41b6-4d3e-8538-a3f9fc6e6f3f}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {829452f4-63cb-4448-9a73-7a80cc507fad}, !- Handle
  dhw temp,                               !- Name
  {774f54ce-51b9-47f0-9c87-6456ddc37d2a}, !- Schedule Type Limits Name
  52.6666666666667;                       !- Value

OS:SetpointManager:Scheduled,
  {6b4dd2f6-bdcf-4b6a-b657-727892132ffc}, !- Handle
  Setpoint Manager Scheduled 1,           !- Name
  Temperature,                            !- Control Variable
  {829452f4-63cb-4448-9a73-7a80cc507fad}, !- Schedule Name
  {7b3c0b2a-d831-4052-9e4f-7331bfae3191}; !- Setpoint Node or NodeList Name

OS:WaterHeater:Mixed,
  {eba7fba1-bf2f-45b9-beb4-bbb9e2ec3697}, !- Handle
  water heater,                           !- Name
  0.170343530278643,                      !- Tank Volume {m3}
  {8fd62a87-77fe-49d5-8666-09bc32475a64}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  99,                                     !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  5500.06477392209,                       !- Heater Maximum Capacity {W}
  0,                                      !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  ThermalZone,                            !- Ambient Temperature Indicator
  ,                                       !- Ambient Temperature Schedule Name
  {d8b39c14-5b1f-4c6e-b053-9295e110a3af}, !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  1.16350637011013,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  1,                                      !- Off Cycle Loss Fraction to Thermal Zone
  1.16350637011013,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  1,                                      !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {97dcf656-8ca0-4b77-8b95-08b3524f5c1b}, !- Use Side Inlet Node Name
  {88ee7797-3977-4538-bc64-6756271395d4}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:WaterHeater:Sizing,
  {0abeb710-5471-4252-8679-dd834b7831c1}, !- Handle
  {eba7fba1-bf2f-45b9-beb4-bbb9e2ec3697}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:Schedule:Constant,
  {8fd62a87-77fe-49d5-8666-09bc32475a64}, !- Handle
  water heater setpoint,                  !- Name
  {774f54ce-51b9-47f0-9c87-6456ddc37d2a}, !- Schedule Type Limits Name
  52.6666666666667;                       !- Value

OS:AdditionalProperties,
  {68730eca-43fe-461e-90cc-a5bcb22ede9c}, !- Handle
  {eba7fba1-bf2f-45b9-beb4-bbb9e2ec3697}, !- Object Name
  HPXML_ID,                               !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WaterHeatingSystem1;                    !- Feature Value 1

OS:Node,
  {a2fbfff1-29a5-4204-8741-0110201b9e13}, !- Handle
  Node 38,                                !- Name
  {9745f553-4156-4f91-bf85-8ed017723471}, !- Inlet Port
  {97dcf656-8ca0-4b77-8b95-08b3524f5c1b}; !- Outlet Port

OS:Connection,
  {9745f553-4156-4f91-bf85-8ed017723471}, !- Handle
  {e8039cd0-41b6-4d3e-8538-a3f9fc6e6f3f}, !- Source Object
  4,                                      !- Outlet Port
  {a2fbfff1-29a5-4204-8741-0110201b9e13}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {57308fa8-f757-48f5-94b7-5ef39842e0a8}, !- Handle
  Node 39,                                !- Name
  {88ee7797-3977-4538-bc64-6756271395d4}, !- Inlet Port
  {96948e93-e43b-4b3a-aca7-4d4152d6e8f2}; !- Outlet Port

OS:Connection,
  {97dcf656-8ca0-4b77-8b95-08b3524f5c1b}, !- Handle
  {a2fbfff1-29a5-4204-8741-0110201b9e13}, !- Source Object
  3,                                      !- Outlet Port
  {eba7fba1-bf2f-45b9-beb4-bbb9e2ec3697}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {88ee7797-3977-4538-bc64-6756271395d4}, !- Handle
  {eba7fba1-bf2f-45b9-beb4-bbb9e2ec3697}, !- Source Object
  32,                                     !- Outlet Port
  {57308fa8-f757-48f5-94b7-5ef39842e0a8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {96948e93-e43b-4b3a-aca7-4d4152d6e8f2}, !- Handle
  {57308fa8-f757-48f5-94b7-5ef39842e0a8}, !- Source Object
  3,                                      !- Outlet Port
  {07e7383a-e651-45b8-a8fd-036ca9cddd72}, !- Target Object
  4;                                      !- Inlet Port

OS:OtherEquipment:Definition,
  {fdf90140-2373-4e72-8292-3f46b33e2408}, !- Handle
  water heater energy adjustment1,        !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0.01,                                   !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:OtherEquipment,
  {bf67be70-4b1e-4640-9a58-960c0bf28343}, !- Handle
  water heater energy adjustment1,        !- Name
  {fdf90140-2373-4e72-8292-3f46b33e2408}, !- Other Equipment Definition Name
  {9b6eca94-ffc5-4964-a56d-e24c29425b76}, !- Space or SpaceType Name
  {d95036f3-375a-4fa5-a8fa-a4edb982b1bb}, !- Schedule Name
  ,                                       !- Multiplier
  Electricity,                            !- Fuel Type
  water heater energy adjustment1;        !- End-Use Subcategory

OS:AdditionalProperties,
  {94d37e43-c430-478a-8da6-6b159c995316}, !- Handle
  {bf67be70-4b1e-4640-9a58-960c0bf28343}, !- Object Name
  HPXML_ID,                               !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WaterHeatingSystem1;                    !- Feature Value 1

OS:EnergyManagementSystem:Sensor,
  {d280e482-3559-45ee-a6bf-1bb1bd4f297f}, !- Handle
  water_heater_energy,                    !- Name
  water heater,                           !- Output Variable or Output Meter Index Key Name
  Water Heater Electricity Rate;          !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {b35fc563-2646-4eee-b839-610a41b2f8dd}, !- Handle
  water_heater_on_cycle_parasitic,        !- Name
  water heater,                           !- Output Variable or Output Meter Index Key Name
  Water Heater On Cycle Parasitic Electricity Rate; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {ab65b3f6-87db-4def-8ec9-8d48fcf63022}, !- Handle
  water_heater_off_cycle_parasitic,       !- Name
  water heater,                           !- Output Variable or Output Meter Index Key Name
  Water Heater Off Cycle Parasitic Electricity Rate; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {ee352a09-cf7b-4a59-ba7f-e058a743c843}, !- Handle
  water_heater_ec_adj_act,                !- Name
  {bf67be70-4b1e-4640-9a58-960c0bf28343}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level,                            !- Actuated Component Control Type
  {9b6eca94-ffc5-4964-a56d-e24c29425b76}; !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {199d50d8-10f9-419c-872b-4d10434b8a00}, !- Handle
  water_heater_EC_adj,                    !- Name
  Set dhw_e_cons = water_heater_energy + water_heater_on_cycle_parasitic + water_heater_off_cycle_parasitic, !- Program Line 1
  Set water_heater_ec_adj_act = 0.0 * dhw_e_cons / 1; !- Program Line 2

OS:EnergyManagementSystem:ProgramCallingManager,
  {6269a588-d957-41ab-8499-ed1191cdea37}, !- Handle
  water heater EC_adj ProgramManager,     !- Name
  EndOfSystemTimestepBeforeHVACReporting, !- EnergyPlus Model Calling Point
  {199d50d8-10f9-419c-872b-4d10434b8a00}; !- Program Name 1

OS:WaterUse:Connections,
  {bbcb2fad-5e3b-491a-bd88-3f1cbceca2f8}, !- Handle
  Water Use Connections 1,                !- Name
  {dd9b902d-2dfa-4b8f-ba94-8b26da2c15ab}, !- Inlet Node Name
  {b08d9ba2-0f5c-4e5e-8b7e-aca72fc11a1f}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {83377808-a5bd-4b44-8463-4dc0fedc4e15}, !- Water Use Equipment Name 1
  {dd60958e-3ddc-4d7e-a631-747085b5567a}, !- Water Use Equipment Name 2
  {166cd06c-e3d2-4d25-bd46-024e2c74fc81}; !- Water Use Equipment Name 3

OS:AdditionalProperties,
  {b6d39fd8-02ab-4468-b911-725e6d6d3cac}, !- Handle
  {bbcb2fad-5e3b-491a-bd88-3f1cbceca2f8}, !- Object Name
  HPXML_ID,                               !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WaterHeatingSystem1;                    !- Feature Value 1

OS:Node,
  {abfd2587-373b-4f42-bdb6-6853531db8f0}, !- Handle
  Node 40,                                !- Name
  {b08d9ba2-0f5c-4e5e-8b7e-aca72fc11a1f}, !- Inlet Port
  {e6b93250-8497-4485-9998-6b5cb371cbf7}; !- Outlet Port

OS:Connection,
  {dd9b902d-2dfa-4b8f-ba94-8b26da2c15ab}, !- Handle
  {8e2a92d5-622e-43f5-9f97-45b5827d68ef}, !- Source Object
  3,                                      !- Outlet Port
  {bbcb2fad-5e3b-491a-bd88-3f1cbceca2f8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b08d9ba2-0f5c-4e5e-8b7e-aca72fc11a1f}, !- Handle
  {bbcb2fad-5e3b-491a-bd88-3f1cbceca2f8}, !- Source Object
  3,                                      !- Outlet Port
  {abfd2587-373b-4f42-bdb6-6853531db8f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e6b93250-8497-4485-9998-6b5cb371cbf7}, !- Handle
  {abfd2587-373b-4f42-bdb6-6853531db8f0}, !- Source Object
  3,                                      !- Outlet Port
  {d2907935-3c0e-49a8-8aa6-d967ece669aa}, !- Target Object
  3;                                      !- Inlet Port

OS:Schedule:File,
  {3551e89c-abab-474f-879d-f8317f39acc8}, !- Handle
  dishwasher,                             !- Name
  {302ef19b-e73b-4ab0-92ab-491b0f102aa1}, !- Schedule Type Limits Name
  {80cb128f-8086-4b71-9b63-e8d29f8eb579}, !- External File Name
  5,                                      !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  ,                                       !- Column Separator
  ,                                       !- Interpolate to Timestep
  15,                                     !- Minutes per Item
  ,                                       !- Adjust Schedule for Daylight Savings
  Yes;                                    !- Translate File With Relative Path

OS:ElectricEquipment:Definition,
  {26ad64f8-6d4f-4e73-9e0d-c361577ff1de}, !- Handle
  dishwasher,                             !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  929.129798526988,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.3,                                    !- Fraction Latent
  0.18,                                   !- Fraction Radiant
  0.4;                                    !- Fraction Lost

OS:ElectricEquipment,
  {ee7f027d-2803-4bee-b627-3c9189e7e513}, !- Handle
  dishwasher,                             !- Name
  {26ad64f8-6d4f-4e73-9e0d-c361577ff1de}, !- Electric Equipment Definition Name
  {9b6eca94-ffc5-4964-a56d-e24c29425b76}, !- Space or SpaceType Name
  {3551e89c-abab-474f-879d-f8317f39acc8}, !- Schedule Name
  ,                                       !- Multiplier
  dishwasher;                             !- End-Use Subcategory

OS:Schedule:File,
  {f5ab25f1-79f4-4b78-83b5-73a598086ea2}, !- Handle
  cooking_range,                          !- Name
  {302ef19b-e73b-4ab0-92ab-491b0f102aa1}, !- Schedule Type Limits Name
  {80cb128f-8086-4b71-9b63-e8d29f8eb579}, !- External File Name
  4,                                      !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  ,                                       !- Column Separator
  ,                                       !- Interpolate to Timestep
  15,                                     !- Minutes per Item
  ,                                       !- Adjust Schedule for Daylight Savings
  Yes;                                    !- Translate File With Relative Path

OS:ElectricEquipment:Definition,
  {347b4192-7368-446b-a86b-40a965e3abdb}, !- Handle
  cooking range,                          !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  200.005290946721,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.161847255712269,                      !- Fraction Latent
  0.382891646572639,                      !- Fraction Radiant
  0.2;                                    !- Fraction Lost

OS:ElectricEquipment,
  {9b657438-ff50-46c8-b767-71d2132ba7d1}, !- Handle
  cooking range,                          !- Name
  {347b4192-7368-446b-a86b-40a965e3abdb}, !- Electric Equipment Definition Name
  {9b6eca94-ffc5-4964-a56d-e24c29425b76}, !- Space or SpaceType Name
  {f5ab25f1-79f4-4b78-83b5-73a598086ea2}, !- Schedule Name
  ,                                       !- Multiplier
  cooking range;                          !- End-Use Subcategory

OS:OtherEquipment:Definition,
  {05f344cd-fc78-441d-92c0-9ac40b6e1082}, !- Handle
  cooking range 2,                        !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  5861.57646578622,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0.161847255712269,                      !- Fraction Latent
  0.382891646572639,                      !- Fraction Radiant
  0.2;                                    !- Fraction Lost

OS:OtherEquipment,
  {77819fd1-6f3f-4e4c-abc2-89586e01b6f3}, !- Handle
  cooking range 1,                        !- Name
  {05f344cd-fc78-441d-92c0-9ac40b6e1082}, !- Other Equipment Definition Name
  {9b6eca94-ffc5-4964-a56d-e24c29425b76}, !- Space or SpaceType Name
  {f5ab25f1-79f4-4b78-83b5-73a598086ea2}, !- Schedule Name
  ,                                       !- Multiplier
  NaturalGas,                             !- Fuel Type
  cooking range;                          !- End-Use Subcategory

OS:Schedule:FixedInterval,
  {f345a095-dc38-4365-adbe-5a695df90554}, !- Handle
  mains temperature schedule,             !- Name
  {774f54ce-51b9-47f0-9c87-6456ddc37d2a}, !- Schedule Type Limits Name
  ,                                       !- Translate to Schedule File
  ,                                       !- Interpolate to Timestep
  1440,                                   !- Interval Length {minutes}
  ,                                       !- Out Of Range Value
  1,                                      !- Start Month
  1,                                      !- Start Day
  17.8933333333333,                       !- Value 1
  17.8544444444444,                       !- Value 2
  17.8166666666667,                       !- Value 3
  17.7805555555556,                       !- Value 4
  17.7455555555556,                       !- Value 5
  17.7122222222222,                       !- Value 6
  17.6805555555556,                       !- Value 7
  17.65,                                  !- Value 8
  17.6211111111111,                       !- Value 9
  17.5933333333333,                       !- Value 10
  17.5677777777778,                       !- Value 11
  17.5433333333333,                       !- Value 12
  17.5205555555556,                       !- Value 13
  17.4988888888889,                       !- Value 14
  17.4794444444444,                       !- Value 15
  17.4611111111111,                       !- Value 16
  17.4444444444444,                       !- Value 17
  17.4288888888889,                       !- Value 18
  17.4155555555556,                       !- Value 19
  17.4033333333333,                       !- Value 20
  17.3927777777778,                       !- Value 21
  17.3838888888889,                       !- Value 22
  17.3766666666667,                       !- Value 23
  17.3711111111111,                       !- Value 24
  17.3666666666667,                       !- Value 25
  17.3638888888889,                       !- Value 26
  17.3633333333333,                       !- Value 27
  17.3633333333333,                       !- Value 28
  17.3655555555556,                       !- Value 29
  17.3694444444444,                       !- Value 30
  17.3744444444444,                       !- Value 31
  17.3816666666667,                       !- Value 32
  17.39,                                  !- Value 33
  17.4,                                   !- Value 34
  17.4111111111111,                       !- Value 35
  17.4244444444444,                       !- Value 36
  17.4388888888889,                       !- Value 37
  17.455,                                 !- Value 38
  17.4727777777778,                       !- Value 39
  17.4922222222222,                       !- Value 40
  17.5127777777778,                       !- Value 41
  17.5355555555556,                       !- Value 42
  17.5594444444444,                       !- Value 43
  17.5844444444444,                       !- Value 44
  17.6116666666667,                       !- Value 45
  17.64,                                  !- Value 46
  17.67,                                  !- Value 47
  17.7011111111111,                       !- Value 48
  17.7338888888889,                       !- Value 49
  17.7683333333333,                       !- Value 50
  17.8044444444444,                       !- Value 51
  17.8416666666667,                       !- Value 52
  17.88,                                  !- Value 53
  17.92,                                  !- Value 54
  17.9616666666667,                       !- Value 55
  18.0044444444444,                       !- Value 56
  18.0488888888889,                       !- Value 57
  18.0944444444444,                       !- Value 58
  18.1416666666667,                       !- Value 59
  18.19,                                  !- Value 60
  18.2394444444444,                       !- Value 61
  18.2905555555556,                       !- Value 62
  18.3427777777778,                       !- Value 63
  18.3966666666667,                       !- Value 64
  18.4511111111111,                       !- Value 65
  18.5072222222222,                       !- Value 66
  18.565,                                 !- Value 67
  18.6233333333333,                       !- Value 68
  18.6833333333333,                       !- Value 69
  18.7438888888889,                       !- Value 70
  18.8061111111111,                       !- Value 71
  18.8694444444444,                       !- Value 72
  18.9338888888889,                       !- Value 73
  18.9994444444444,                       !- Value 74
  19.0661111111111,                       !- Value 75
  19.1338888888889,                       !- Value 76
  19.2022222222222,                       !- Value 77
  19.2722222222222,                       !- Value 78
  19.3427777777778,                       !- Value 79
  19.4144444444444,                       !- Value 80
  19.4872222222222,                       !- Value 81
  19.5611111111111,                       !- Value 82
  19.6355555555556,                       !- Value 83
  19.7111111111111,                       !- Value 84
  19.7877777777778,                       !- Value 85
  19.865,                                 !- Value 86
  19.9427777777778,                       !- Value 87
  20.0216666666667,                       !- Value 88
  20.1016666666667,                       !- Value 89
  20.1816666666667,                       !- Value 90
  20.2627777777778,                       !- Value 91
  20.345,                                 !- Value 92
  20.4277777777778,                       !- Value 93
  20.5105555555556,                       !- Value 94
  20.5944444444444,                       !- Value 95
  20.6794444444444,                       !- Value 96
  20.7644444444444,                       !- Value 97
  20.85,                                  !- Value 98
  20.9361111111111,                       !- Value 99
  21.0227777777778,                       !- Value 100
  21.11,                                  !- Value 101
  21.1977777777778,                       !- Value 102
  21.2861111111111,                       !- Value 103
  21.3744444444444,                       !- Value 104
  21.4633333333333,                       !- Value 105
  21.5527777777778,                       !- Value 106
  21.6422222222222,                       !- Value 107
  21.7322222222222,                       !- Value 108
  21.8227777777778,                       !- Value 109
  21.9133333333333,                       !- Value 110
  22.0038888888889,                       !- Value 111
  22.0944444444444,                       !- Value 112
  22.1855555555556,                       !- Value 113
  22.2772222222222,                       !- Value 114
  22.3683333333333,                       !- Value 115
  22.46,                                  !- Value 116
  22.5511111111111,                       !- Value 117
  22.6427777777778,                       !- Value 118
  22.7344444444444,                       !- Value 119
  22.8261111111111,                       !- Value 120
  22.9177777777778,                       !- Value 121
  23.0088888888889,                       !- Value 122
  23.1005555555556,                       !- Value 123
  23.1916666666667,                       !- Value 124
  23.2827777777778,                       !- Value 125
  23.3733333333333,                       !- Value 126
  23.4638888888889,                       !- Value 127
  23.5544444444444,                       !- Value 128
  23.645,                                 !- Value 129
  23.7344444444444,                       !- Value 130
  23.8244444444444,                       !- Value 131
  23.9133333333333,                       !- Value 132
  24.0022222222222,                       !- Value 133
  24.0911111111111,                       !- Value 134
  24.1788888888889,                       !- Value 135
  24.2666666666667,                       !- Value 136
  24.3538888888889,                       !- Value 137
  24.4405555555556,                       !- Value 138
  24.5266666666667,                       !- Value 139
  24.6122222222222,                       !- Value 140
  24.6972222222222,                       !- Value 141
  24.7816666666667,                       !- Value 142
  24.8655555555556,                       !- Value 143
  24.9488888888889,                       !- Value 144
  25.0316666666667,                       !- Value 145
  25.1133333333333,                       !- Value 146
  25.1944444444444,                       !- Value 147
  25.2744444444444,                       !- Value 148
  25.3544444444444,                       !- Value 149
  25.4333333333333,                       !- Value 150
  25.5111111111111,                       !- Value 151
  25.5883333333333,                       !- Value 152
  25.6644444444444,                       !- Value 153
  25.74,                                  !- Value 154
  25.8144444444444,                       !- Value 155
  25.8877777777778,                       !- Value 156
  25.9605555555556,                       !- Value 157
  26.0322222222222,                       !- Value 158
  26.1027777777778,                       !- Value 159
  26.1727777777778,                       !- Value 160
  26.2411111111111,                       !- Value 161
  26.3088888888889,                       !- Value 162
  26.375,                                 !- Value 163
  26.4405555555556,                       !- Value 164
  26.505,                                 !- Value 165
  26.5677777777778,                       !- Value 166
  26.63,                                  !- Value 167
  26.6911111111111,                       !- Value 168
  26.7505555555556,                       !- Value 169
  26.8088888888889,                       !- Value 170
  26.8661111111111,                       !- Value 171
  26.9222222222222,                       !- Value 172
  26.9766666666667,                       !- Value 173
  27.0305555555556,                       !- Value 174
  27.0827777777778,                       !- Value 175
  27.1333333333333,                       !- Value 176
  27.1827777777778,                       !- Value 177
  27.2311111111111,                       !- Value 178
  27.2777777777778,                       !- Value 179
  27.3233333333333,                       !- Value 180
  27.3677777777778,                       !- Value 181
  27.4105555555556,                       !- Value 182
  27.4516666666667,                       !- Value 183
  27.4916666666667,                       !- Value 184
  27.53,                                  !- Value 185
  27.5672222222222,                       !- Value 186
  27.6027777777778,                       !- Value 187
  27.6372222222222,                       !- Value 188
  27.67,                                  !- Value 189
  27.7011111111111,                       !- Value 190
  27.7305555555556,                       !- Value 191
  27.7588888888889,                       !- Value 192
  27.7855555555556,                       !- Value 193
  27.8111111111111,                       !- Value 194
  27.8344444444444,                       !- Value 195
  27.8566666666667,                       !- Value 196
  27.8777777777778,                       !- Value 197
  27.8966666666667,                       !- Value 198
  27.9144444444444,                       !- Value 199
  27.93,                                  !- Value 200
  27.945,                                 !- Value 201
  27.9577777777778,                       !- Value 202
  27.9688888888889,                       !- Value 203
  27.9788888888889,                       !- Value 204
  27.9872222222222,                       !- Value 205
  27.9938888888889,                       !- Value 206
  27.9988888888889,                       !- Value 207
  28.0022222222222,                       !- Value 208
  28.0044444444444,                       !- Value 209
  28.0044444444444,                       !- Value 210
  28.0033333333333,                       !- Value 211
  28.0005555555556,                       !- Value 212
  27.9961111111111,                       !- Value 213
  27.99,                                  !- Value 214
  27.9827777777778,                       !- Value 215
  27.9733333333333,                       !- Value 216
  27.9627777777778,                       !- Value 217
  27.9505555555556,                       !- Value 218
  27.9372222222222,                       !- Value 219
  27.9216666666667,                       !- Value 220
  27.905,                                 !- Value 221
  27.8861111111111,                       !- Value 222
  27.8661111111111,                       !- Value 223
  27.845,                                 !- Value 224
  27.8216666666667,                       !- Value 225
  27.7972222222222,                       !- Value 226
  27.7711111111111,                       !- Value 227
  27.7438888888889,                       !- Value 228
  27.7144444444444,                       !- Value 229
  27.6838888888889,                       !- Value 230
  27.6522222222222,                       !- Value 231
  27.6183333333333,                       !- Value 232
  27.5833333333333,                       !- Value 233
  27.5472222222222,                       !- Value 234
  27.5094444444444,                       !- Value 235
  27.47,                                  !- Value 236
  27.4288888888889,                       !- Value 237
  27.3872222222222,                       !- Value 238
  27.3433333333333,                       !- Value 239
  27.2988888888889,                       !- Value 240
  27.2522222222222,                       !- Value 241
  27.205,                                 !- Value 242
  27.1555555555556,                       !- Value 243
  27.1055555555556,                       !- Value 244
  27.0538888888889,                       !- Value 245
  27.0011111111111,                       !- Value 246
  26.9466666666667,                       !- Value 247
  26.8916666666667,                       !- Value 248
  26.835,                                 !- Value 249
  26.7772222222222,                       !- Value 250
  26.7177777777778,                       !- Value 251
  26.6577777777778,                       !- Value 252
  26.5961111111111,                       !- Value 253
  26.5333333333333,                       !- Value 254
  26.4694444444444,                       !- Value 255
  26.405,                                 !- Value 256
  26.3388888888889,                       !- Value 257
  26.2716666666667,                       !- Value 258
  26.2033333333333,                       !- Value 259
  26.1344444444444,                       !- Value 260
  26.0638888888889,                       !- Value 261
  25.9927777777778,                       !- Value 262
  25.9205555555556,                       !- Value 263
  25.8477777777778,                       !- Value 264
  25.7733333333333,                       !- Value 265
  25.6983333333333,                       !- Value 266
  25.6227777777778,                       !- Value 267
  25.5461111111111,                       !- Value 268
  25.4683333333333,                       !- Value 269
  25.39,                                  !- Value 270
  25.3105555555556,                       !- Value 271
  25.2305555555556,                       !- Value 272
  25.15,                                  !- Value 273
  25.0683333333333,                       !- Value 274
  24.9861111111111,                       !- Value 275
  24.9033333333333,                       !- Value 276
  24.8194444444444,                       !- Value 277
  24.7355555555556,                       !- Value 278
  24.6505555555556,                       !- Value 279
  24.5655555555556,                       !- Value 280
  24.4794444444444,                       !- Value 281
  24.3927777777778,                       !- Value 282
  24.3061111111111,                       !- Value 283
  24.2183333333333,                       !- Value 284
  24.1305555555556,                       !- Value 285
  24.0422222222222,                       !- Value 286
  23.9538888888889,                       !- Value 287
  23.8644444444444,                       !- Value 288
  23.775,                                 !- Value 289
  23.6855555555556,                       !- Value 290
  23.595,                                 !- Value 291
  23.505,                                 !- Value 292
  23.4144444444444,                       !- Value 293
  23.3233333333333,                       !- Value 294
  23.2322222222222,                       !- Value 295
  23.1411111111111,                       !- Value 296
  23.05,                                  !- Value 297
  22.9588888888889,                       !- Value 298
  22.8672222222222,                       !- Value 299
  22.7755555555556,                       !- Value 300
  22.6838888888889,                       !- Value 301
  22.5927777777778,                       !- Value 302
  22.5011111111111,                       !- Value 303
  22.4094444444444,                       !- Value 304
  22.3183333333333,                       !- Value 305
  22.2266666666667,                       !- Value 306
  22.1355555555556,                       !- Value 307
  22.0444444444444,                       !- Value 308
  21.9538888888889,                       !- Value 309
  21.8633333333333,                       !- Value 310
  21.7727777777778,                       !- Value 311
  21.6827777777778,                       !- Value 312
  21.5933333333333,                       !- Value 313
  21.5038888888889,                       !- Value 314
  21.4144444444444,                       !- Value 315
  21.3255555555556,                       !- Value 316
  21.2372222222222,                       !- Value 317
  21.1494444444444,                       !- Value 318
  21.0622222222222,                       !- Value 319
  20.975,                                 !- Value 320
  20.8888888888889,                       !- Value 321
  20.8027777777778,                       !- Value 322
  20.7172222222222,                       !- Value 323
  20.6327777777778,                       !- Value 324
  20.5483333333333,                       !- Value 325
  20.465,                                 !- Value 326
  20.3822222222222,                       !- Value 327
  20.3,                                   !- Value 328
  20.2183333333333,                       !- Value 329
  20.1377777777778,                       !- Value 330
  20.0577777777778,                       !- Value 331
  19.9783333333333,                       !- Value 332
  19.9,                                   !- Value 333
  19.8222222222222,                       !- Value 334
  19.7455555555556,                       !- Value 335
  19.6694444444444,                       !- Value 336
  19.5944444444444,                       !- Value 337
  19.5205555555556,                       !- Value 338
  19.4472222222222,                       !- Value 339
  19.375,                                 !- Value 340
  19.3038888888889,                       !- Value 341
  19.2338888888889,                       !- Value 342
  19.1644444444444,                       !- Value 343
  19.0961111111111,                       !- Value 344
  19.0294444444444,                       !- Value 345
  18.9633333333333,                       !- Value 346
  18.8983333333333,                       !- Value 347
  18.8344444444444,                       !- Value 348
  18.7716666666667,                       !- Value 349
  18.7105555555556,                       !- Value 350
  18.65,                                  !- Value 351
  18.5911111111111,                       !- Value 352
  18.5333333333333,                       !- Value 353
  18.4766666666667,                       !- Value 354
  18.4211111111111,                       !- Value 355
  18.3666666666667,                       !- Value 356
  18.3138888888889,                       !- Value 357
  18.2622222222222,                       !- Value 358
  18.2122222222222,                       !- Value 359
  18.1633333333333,                       !- Value 360
  18.1155555555556,                       !- Value 361
  18.0694444444444,                       !- Value 362
  18.0244444444444,                       !- Value 363
  17.9811111111111,                       !- Value 364
  17.9388888888889;                       !- Value 365

OS:Site:WaterMainsTemperature,
  {0e489d4e-3f72-48db-a4b9-e27ff0d029b5}, !- Handle
  Schedule,                               !- Calculation Method
  {f345a095-dc38-4365-adbe-5a695df90554}; !- Temperature Schedule Name

OS:Schedule:Constant,
  {a30fe7fd-5246-48c4-8063-8cb82bc0d9df}, !- Handle
  mixed water temperature schedule,       !- Name
  {774f54ce-51b9-47f0-9c87-6456ddc37d2a}, !- Schedule Type Limits Name
  40.5555555555556;                       !- Value

OS:Schedule:File,
  {dec558d7-f9ac-471b-88c6-72dc0c2f5450}, !- Handle
  hot_water_fixtures,                     !- Name
  {302ef19b-e73b-4ab0-92ab-491b0f102aa1}, !- Schedule Type Limits Name
  {80cb128f-8086-4b71-9b63-e8d29f8eb579}, !- External File Name
  13,                                     !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  ,                                       !- Column Separator
  ,                                       !- Interpolate to Timestep
  15,                                     !- Minutes per Item
  ,                                       !- Adjust Schedule for Daylight Savings
  Yes;                                    !- Translate File With Relative Path

OS:WaterUse:Equipment:Definition,
  {0a635219-c181-472b-8f85-65124d566e71}, !- Handle
  dhw fixtures,                           !- Name
  dhw fixtures,                           !- End-Use Subcategory
  4.32207998295693e-05,                   !- Peak Flow Rate {m3/s}
  {a30fe7fd-5246-48c4-8063-8cb82bc0d9df}; !- Target Temperature Schedule Name

OS:WaterUse:Equipment,
  {83377808-a5bd-4b44-8463-4dc0fedc4e15}, !- Handle
  dhw fixtures,                           !- Name
  {0a635219-c181-472b-8f85-65124d566e71}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {dec558d7-f9ac-471b-88c6-72dc0c2f5450}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {f3fbea2c-515c-4e48-bdf7-370246205e35}, !- Handle
  dhw distribution waste,                 !- Name
  dhw distribution waste,                 !- End-Use Subcategory
  1.70351673975219e-05,                   !- Peak Flow Rate {m3/s}
  {a30fe7fd-5246-48c4-8063-8cb82bc0d9df}; !- Target Temperature Schedule Name

OS:WaterUse:Equipment,
  {dd60958e-3ddc-4d7e-a631-747085b5567a}, !- Handle
  dhw distribution waste,                 !- Name
  {f3fbea2c-515c-4e48-bdf7-370246205e35}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {dec558d7-f9ac-471b-88c6-72dc0c2f5450}; !- Flow Rate Fraction Schedule Name

OS:Schedule:File,
  {9f3ce1da-f03b-41f0-a931-26e910fe9285}, !- Handle
  hot_water_dishwasher,                   !- Name
  {302ef19b-e73b-4ab0-92ab-491b0f102aa1}, !- Schedule Type Limits Name
  {80cb128f-8086-4b71-9b63-e8d29f8eb579}, !- External File Name
  11,                                     !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  ,                                       !- Column Separator
  ,                                       !- Interpolate to Timestep
  15,                                     !- Minutes per Item
  ,                                       !- Adjust Schedule for Daylight Savings
  Yes;                                    !- Translate File With Relative Path

OS:WaterUse:Equipment:Definition,
  {ac6c953a-c2c4-43ff-9f7a-b268b71bb6c6}, !- Handle
  dishwasher,                             !- Name
  dishwasher,                             !- End-Use Subcategory
  9.33617238244542e-06;                   !- Peak Flow Rate {m3/s}

OS:WaterUse:Equipment,
  {166cd06c-e3d2-4d25-bd46-024e2c74fc81}, !- Handle
  dishwasher,                             !- Name
  {ac6c953a-c2c4-43ff-9f7a-b268b71bb6c6}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {9f3ce1da-f03b-41f0-a931-26e910fe9285}; !- Flow Rate Fraction Schedule Name

OS:OtherEquipment:Definition,
  {e15923a2-5423-4825-ae56-6f5af66882b6}, !- Handle
  water sensible,                         !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  -749.030033001074,                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0,                                      !- Fraction Latent
  0.6,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:OtherEquipment,
  {c4b80c8c-a4be-4d79-a982-24f238682de0}, !- Handle
  water sensible,                         !- Name
  {e15923a2-5423-4825-ae56-6f5af66882b6}, !- Other Equipment Definition Name
  {9b6eca94-ffc5-4964-a56d-e24c29425b76}, !- Space or SpaceType Name
  {dec558d7-f9ac-471b-88c6-72dc0c2f5450}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  water sensible;                         !- End-Use Subcategory

OS:OtherEquipment:Definition,
  {30ee592d-bfa8-472a-8c36-7278224d2304}, !- Handle
  water latent,                           !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  760.018248644121,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  1,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:OtherEquipment,
  {09919c3e-1224-4eb4-9f3c-dff39cf41aba}, !- Handle
  water latent,                           !- Name
  {30ee592d-bfa8-472a-8c36-7278224d2304}, !- Other Equipment Definition Name
  {9b6eca94-ffc5-4964-a56d-e24c29425b76}, !- Space or SpaceType Name
  {dec558d7-f9ac-471b-88c6-72dc0c2f5450}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  water latent;                           !- End-Use Subcategory

OS:Schedule:File,
  {97fa2acd-024f-4f93-88a6-eca25da3abe1}, !- Handle
  plug_loads_other,                       !- Name
  {302ef19b-e73b-4ab0-92ab-491b0f102aa1}, !- Schedule Type Limits Name
  {80cb128f-8086-4b71-9b63-e8d29f8eb579}, !- External File Name
  9,                                      !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  ,                                       !- Column Separator
  ,                                       !- Interpolate to Timestep
  15,                                     !- Minutes per Item
  ,                                       !- Adjust Schedule for Daylight Savings
  Yes;                                    !- Translate File With Relative Path

OS:ElectricEquipment:Definition,
  {092420d2-dbdb-4fa8-8e70-95103a6c797f}, !- Handle
  misc plug loads,                        !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  282.715455618356,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.021,                                  !- Fraction Latent
  0.558,                                  !- Fraction Radiant
  0.0489999999999999;                     !- Fraction Lost

OS:ElectricEquipment,
  {18fa0fb1-c473-4297-8605-ebadce06a9b8}, !- Handle
  misc plug loads,                        !- Name
  {092420d2-dbdb-4fa8-8e70-95103a6c797f}, !- Electric Equipment Definition Name
  {9b6eca94-ffc5-4964-a56d-e24c29425b76}, !- Space or SpaceType Name
  {97fa2acd-024f-4f93-88a6-eca25da3abe1}, !- Schedule Name
  ,                                       !- Multiplier
  misc plug loads;                        !- End-Use Subcategory

OS:Schedule:File,
  {8d3fa233-7d30-40da-aeda-a78937804b2e}, !- Handle
  lighting_interior,                      !- Name
  {302ef19b-e73b-4ab0-92ab-491b0f102aa1}, !- Schedule Type Limits Name
  {80cb128f-8086-4b71-9b63-e8d29f8eb579}, !- External File Name
  2,                                      !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  ,                                       !- Column Separator
  ,                                       !- Interpolate to Timestep
  15,                                     !- Minutes per Item
  ,                                       !- Adjust Schedule for Daylight Savings
  Yes;                                    !- Translate File With Relative Path

OS:Lights:Definition,
  {8f917e18-54b2-4e7f-8023-0f8d4052ece9}, !- Handle
  interior lighting,                      !- Name
  LightingLevel,                          !- Design Level Calculation Method
  845.713949445527,                       !- Lighting Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.6,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {97b6bd6a-7cfc-43e3-aa27-8770992a3919}, !- Handle
  interior lighting,                      !- Name
  {8f917e18-54b2-4e7f-8023-0f8d4052ece9}, !- Lights Definition Name
  {9b6eca94-ffc5-4964-a56d-e24c29425b76}, !- Space or SpaceType Name
  {8d3fa233-7d30-40da-aeda-a78937804b2e}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  interior lighting;                      !- End-Use Subcategory

OS:Schedule:Ruleset,
  {ec9157ca-28d6-4333-8a90-3f98f9c4bb8d}, !- Handle
  exterior lighting schedule,             !- Name
  {302ef19b-e73b-4ab0-92ab-491b0f102aa1}, !- Schedule Type Limits Name
  {4677f527-e87e-4ca6-8d35-2eda6c315d58}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4677f527-e87e-4ca6-8d35-2eda6c315d58}, !- Handle
  exterior lighting schedule default day, !- Name
  {302ef19b-e73b-4ab0-92ab-491b0f102aa1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {66d82f71-2f91-47c1-a82b-edca827d00e2}, !- Handle
  exterior lighting schedule weekday ruleset1, !- Name
  {ec9157ca-28d6-4333-8a90-3f98f9c4bb8d}, !- Schedule Ruleset Name
  21,                                     !- Rule Order
  {3efeb69d-8548-4eff-8761-beb643aa23f8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3efeb69d-8548-4eff-8761-beb643aa23f8}, !- Handle
  exterior lighting schedule weekday1,    !- Name
  {302ef19b-e73b-4ab0-92ab-491b0f102aa1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.434958518013411,                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.349857938402091,                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.330946698488465,                      !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.321491078531651,                      !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.312035458574838,                      !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.264757358790772,                      !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.208023639049892,                      !- Value Until Time 7
  12,                                     !- Hour 8
  0,                                      !- Minute 8
  0.141834299352199,                      !- Value Until Time 8
  13,                                     !- Hour 9
  0,                                      !- Minute 9
  0.113467439481759,                      !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.104011819524946,                      !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.113467439481759,                      !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.179656779179452,                      !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.349857938402091,                      !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.463325377883851,                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.614615297192863,                      !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.860461416070008,                      !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.992840095465394,                      !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.860461416070008,                      !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.595704057279236;                      !- Value Until Time 19

OS:Schedule:Rule,
  {420ba629-640c-43a4-bc61-6b2855f74fbe}, !- Handle
  exterior lighting schedule weekend ruleset1, !- Name
  {ec9157ca-28d6-4333-8a90-3f98f9c4bb8d}, !- Schedule Ruleset Name
  20,                                     !- Rule Order
  {df9d7cbe-3692-47cf-ba48-00861412966f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {df9d7cbe-3692-47cf-ba48-00861412966f}, !- Handle
  exterior lighting schedule weekend1,    !- Name
  {302ef19b-e73b-4ab0-92ab-491b0f102aa1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0.434958518013411,                      !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.425502898056597,                      !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.434958518013411,                      !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.425502898056597,                      !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.416047278099784,                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.387680418229344,                      !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.340402318445278,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.283668598704398,                      !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.226934878963519,                      !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.151289919309012,                      !- Value Until Time 10
  13,                                     !- Hour 11
  0,                                      !- Minute 11
  0.113467439481759,                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.104011819524946,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.113467439481759,                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.179656779179452,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.359313558358904,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.453869757927037,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.567337197408797,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.784816456415502,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.926650755767701,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.803727696329128,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.557881577451983;                      !- Value Until Time 21

OS:Schedule:Rule,
  {5190a27b-9a50-4a15-8d4f-278a193994ea}, !- Handle
  exterior lighting schedule weekday ruleset2, !- Name
  {ec9157ca-28d6-4333-8a90-3f98f9c4bb8d}, !- Schedule Ruleset Name
  19,                                     !- Rule Order
  {e0c3ca3d-89c4-4908-96dc-7a14deca420b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {e0c3ca3d-89c4-4908-96dc-7a14deca420b}, !- Handle
  exterior lighting schedule weekday2,    !- Name
  {302ef19b-e73b-4ab0-92ab-491b0f102aa1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.438095238095238,                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.352380952380952,                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.333333333333333,                      !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.323809523809524,                      !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.314285714285714,                      !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.266666666666667,                      !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.20952380952381,                       !- Value Until Time 7
  12,                                     !- Hour 8
  0,                                      !- Minute 8
  0.142857142857143,                      !- Value Until Time 8
  13,                                     !- Hour 9
  0,                                      !- Minute 9
  0.114285714285714,                      !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.104761904761905,                      !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.114285714285714,                      !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.180952380952381,                      !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.352380952380952,                      !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.466666666666667,                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.619047619047619,                      !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.866666666666667,                      !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.866666666666667,                      !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.6;                                    !- Value Until Time 19

OS:Schedule:Rule,
  {8018fbae-bdeb-4a38-b9d5-146007f51e4f}, !- Handle
  exterior lighting schedule weekend ruleset2, !- Name
  {ec9157ca-28d6-4333-8a90-3f98f9c4bb8d}, !- Schedule Ruleset Name
  18,                                     !- Rule Order
  {76a81d0f-f85d-402a-a60f-747fd2c3b078}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {76a81d0f-f85d-402a-a60f-747fd2c3b078}, !- Handle
  exterior lighting schedule weekend2,    !- Name
  {302ef19b-e73b-4ab0-92ab-491b0f102aa1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0.438095238095238,                      !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.428571428571429,                      !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.438095238095238,                      !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.428571428571429,                      !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.419047619047619,                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.390476190476191,                      !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.342857142857143,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.285714285714286,                      !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.228571428571429,                      !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.152380952380952,                      !- Value Until Time 10
  13,                                     !- Hour 11
  0,                                      !- Minute 11
  0.114285714285714,                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.104761904761905,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.114285714285714,                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.180952380952381,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.361904761904762,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.457142857142857,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.571428571428571,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.790476190476191,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.933333333333333,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.80952380952381,                       !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.561904761904762;                      !- Value Until Time 21

OS:Schedule:Rule,
  {c042202b-5033-4684-b9b9-9f05a8ff8494}, !- Handle
  exterior lighting schedule weekday ruleset3, !- Name
  {ec9157ca-28d6-4333-8a90-3f98f9c4bb8d}, !- Schedule Ruleset Name
  17,                                     !- Rule Order
  {7f3333c0-52ee-49eb-89b9-5057962d8b3a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7f3333c0-52ee-49eb-89b9-5057962d8b3a}, !- Handle
  exterior lighting schedule weekday3,    !- Name
  {302ef19b-e73b-4ab0-92ab-491b0f102aa1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.346084782361632,                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.278372542334356,                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.26332537788385,                       !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.255801795658598,                      !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.248278213433345,                      !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.21066030230708,                       !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.165518808955563,                      !- Value Until Time 7
  12,                                     !- Hour 8
  0,                                      !- Minute 8
  0.112853733378793,                      !- Value Until Time 8
  13,                                     !- Hour 9
  0,                                      !- Minute 9
  0.0902829867030344,                     !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0827594044777816,                     !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0902829867030344,                     !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.142948062279805,                      !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.278372542334356,                      !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.368655529037391,                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.489032844641437,                      !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.684645982498011,                      !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.789976133651551,                      !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.684645982498011,                      !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.473985680190931;                      !- Value Until Time 19

OS:Schedule:Rule,
  {e1057d81-c0e1-4002-a584-eeb29dd56516}, !- Handle
  exterior lighting schedule weekend ruleset3, !- Name
  {ec9157ca-28d6-4333-8a90-3f98f9c4bb8d}, !- Schedule Ruleset Name
  16,                                     !- Rule Order
  {8dc288a3-bd55-4a6c-8dd7-21f17ce32d10}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8dc288a3-bd55-4a6c-8dd7-21f17ce32d10}, !- Handle
  exterior lighting schedule weekend3,    !- Name
  {302ef19b-e73b-4ab0-92ab-491b0f102aa1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0.346084782361632,                      !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.338561200136379,                      !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.346084782361632,                      !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.338561200136379,                      !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.331037617911126,                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.308466871235368,                      !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.270848960109103,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.225707466757586,                      !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.180565973406069,                      !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.120377315604046,                      !- Value Until Time 10
  13,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0902829867030344,                     !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.0827594044777816,                     !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.0902829867030344,                     !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.142948062279805,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.285896124559609,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.361131946812138,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.451414933515172,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.624457324695988,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.737311058074781,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.639504489146494,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.443891351289919;                      !- Value Until Time 21

OS:Schedule:Rule,
  {3f8867b4-95d0-40f8-ac86-886a09ccc1f2}, !- Handle
  exterior lighting schedule weekday ruleset4, !- Name
  {ec9157ca-28d6-4333-8a90-3f98f9c4bb8d}, !- Schedule Ruleset Name
  15,                                     !- Rule Order
  {df5a45f2-0ce1-46df-b070-e09edec32d43}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {df5a45f2-0ce1-46df-b070-e09edec32d43}, !- Handle
  exterior lighting schedule weekday4,    !- Name
  {302ef19b-e73b-4ab0-92ab-491b0f102aa1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.344690684547486,                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.277251202788196,                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.262264651286131,                      !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.254771375535099,                      !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.247278099784066,                      !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.209811721028905,                      !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.164852066522711,                      !- Value Until Time 7
  12,                                     !- Hour 8
  0,                                      !- Minute 8
  0.112399136265485,                      !- Value Until Time 8
  13,                                     !- Hour 9
  0,                                      !- Minute 9
  0.0899193090123878,                     !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0824260332613555,                     !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0899193090123878,                     !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.142372239269614,                      !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.277251202788196,                      !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.367170511800583,                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.4870629238171,                        !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.681888093343941,                      !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.786793953858393,                      !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.681888093343941,                      !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.472076372315036;                      !- Value Until Time 19

OS:Schedule:Rule,
  {88d1ffbe-669c-4f94-a3ec-8b7f3e4dbc26}, !- Handle
  exterior lighting schedule weekend ruleset4, !- Name
  {ec9157ca-28d6-4333-8a90-3f98f9c4bb8d}, !- Schedule Ruleset Name
  14,                                     !- Rule Order
  {c7d47966-7e71-4011-a93f-b9b9ab526aff}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {c7d47966-7e71-4011-a93f-b9b9ab526aff}, !- Handle
  exterior lighting schedule weekend4,    !- Name
  {302ef19b-e73b-4ab0-92ab-491b0f102aa1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0.344690684547486,                      !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.337197408796454,                      !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.344690684547486,                      !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.337197408796454,                      !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.329704133045422,                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.307224305792325,                      !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.269757927037163,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.224798272530969,                      !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.179838618024776,                      !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.119892412016517,                      !- Value Until Time 10
  13,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0899193090123878,                     !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.0824260332613555,                     !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.0899193090123878,                     !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.142372239269614,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.284744478539228,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.359677236049551,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.449596545061939,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.621941887335682,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.734341023601167,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.636928438837747,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.442103269310907;                      !- Value Until Time 21

OS:Schedule:Rule,
  {9c93ace8-5d43-456d-86c9-b489e17b0bbf}, !- Handle
  exterior lighting schedule weekday ruleset5, !- Name
  {ec9157ca-28d6-4333-8a90-3f98f9c4bb8d}, !- Schedule Ruleset Name
  13,                                     !- Rule Order
  {43d7b32f-17e9-4a03-8eff-beea803e093a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {43d7b32f-17e9-4a03-8eff-beea803e093a}, !- Handle
  exterior lighting schedule weekday5,    !- Name
  {302ef19b-e73b-4ab0-92ab-491b0f102aa1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.346084782361632,                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.278372542334356,                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.26332537788385,                       !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.255801795658598,                      !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.248278213433345,                      !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.21066030230708,                       !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.165518808955563,                      !- Value Until Time 7
  12,                                     !- Hour 8
  0,                                      !- Minute 8
  0.112853733378793,                      !- Value Until Time 8
  13,                                     !- Hour 9
  0,                                      !- Minute 9
  0.0902829867030344,                     !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0827594044777816,                     !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0902829867030344,                     !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.142948062279805,                      !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.278372542334356,                      !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.368655529037391,                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.489032844641437,                      !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.684645982498011,                      !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.789976133651551,                      !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.684645982498011,                      !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.473985680190931;                      !- Value Until Time 19

OS:Schedule:Rule,
  {dc630639-13b7-4c87-9dcd-a9ca01fb9abe}, !- Handle
  exterior lighting schedule weekend ruleset5, !- Name
  {ec9157ca-28d6-4333-8a90-3f98f9c4bb8d}, !- Schedule Ruleset Name
  12,                                     !- Rule Order
  {f5520833-e1c3-417d-a028-57f3de3e36d3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f5520833-e1c3-417d-a028-57f3de3e36d3}, !- Handle
  exterior lighting schedule weekend5,    !- Name
  {302ef19b-e73b-4ab0-92ab-491b0f102aa1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0.346084782361632,                      !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.338561200136379,                      !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.346084782361632,                      !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.338561200136379,                      !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.331037617911126,                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.308466871235368,                      !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.270848960109103,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.225707466757586,                      !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.180565973406069,                      !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.120377315604046,                      !- Value Until Time 10
  13,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0902829867030344,                     !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.0827594044777816,                     !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.0902829867030344,                     !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.142948062279805,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.285896124559609,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.361131946812138,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.451414933515172,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.624457324695988,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.737311058074781,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.639504489146494,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.443891351289919;                      !- Value Until Time 21

OS:Schedule:Rule,
  {5183ee0c-a248-444a-8255-cc86ac954742}, !- Handle
  exterior lighting schedule weekday ruleset6, !- Name
  {ec9157ca-28d6-4333-8a90-3f98f9c4bb8d}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {e01fc958-beec-4321-9f2a-075f3795c810}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {e01fc958-beec-4321-9f2a-075f3795c810}, !- Handle
  exterior lighting schedule weekday6,    !- Name
  {302ef19b-e73b-4ab0-92ab-491b0f102aa1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.288229723074592,                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.231836951168693,                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.219305224078494,                      !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.213039360533394,                      !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.206773496988294,                      !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.175444179262795,                      !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.137848997992196,                      !- Value Until Time 7
  12,                                     !- Hour 8
  0,                                      !- Minute 8
  0.0939879531764973,                     !- Value Until Time 8
  13,                                     !- Hour 9
  0,                                      !- Minute 9
  0.0751903625411979,                     !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.068924498996098,                      !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0751903625411979,                     !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.119051407356897,                      !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.231836951168693,                      !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.307027313709891,                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.407281130431488,                      !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.570193582604084,                      !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.657915672235481,                      !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.570193582604084,                      !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.394749403341289;                      !- Value Until Time 19

OS:Schedule:Rule,
  {89682c71-95d6-4cd8-829d-61c2501db40d}, !- Handle
  exterior lighting schedule weekend ruleset6, !- Name
  {ec9157ca-28d6-4333-8a90-3f98f9c4bb8d}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {dc461db5-3d51-4d4a-bc7c-e6aeeae6ee14}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {dc461db5-3d51-4d4a-bc7c-e6aeeae6ee14}, !- Handle
  exterior lighting schedule weekend6,    !- Name
  {302ef19b-e73b-4ab0-92ab-491b0f102aa1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0.288229723074592,                      !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.281963859529492,                      !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.288229723074592,                      !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.281963859529492,                      !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.275697995984392,                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.256900405349093,                      !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.225571087623594,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.187975906352995,                      !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.150380725082396,                      !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.100253816721597,                      !- Value Until Time 10
  13,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0751903625411979,                     !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.068924498996098,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.0751903625411979,                     !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.119051407356897,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.238102814713793,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.300761450164791,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.375951812705989,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.520066674243285,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.614054627419783,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.532598401333485,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.369685949160889;                      !- Value Until Time 21

OS:Schedule:Rule,
  {b7f398a2-ccca-4f14-9569-950c2af402b9}, !- Handle
  exterior lighting schedule weekday ruleset7, !- Name
  {ec9157ca-28d6-4333-8a90-3f98f9c4bb8d}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {e8eab5fb-5f6b-4257-8129-bc6878c041f4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e8eab5fb-5f6b-4257-8129-bc6878c041f4}, !- Handle
  exterior lighting schedule weekday7,    !- Name
  {302ef19b-e73b-4ab0-92ab-491b0f102aa1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.286138576353373,                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.230154941849453,                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.217714134181915,                      !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.211493730348146,                      !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.205273326514377,                      !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.174171307345532,                      !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.136848884342918,                      !- Value Until Time 7
  12,                                     !- Hour 8
  0,                                      !- Minute 8
  0.0933060575065348,                     !- Value Until Time 8
  13,                                     !- Hour 9
  0,                                      !- Minute 9
  0.0746448460052279,                     !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0684244421714589,                     !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0746448460052279,                     !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.118187672841611,                      !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.230154941849453,                      !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.30479978785468,                       !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.404326249194984,                      !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.566056748872978,                      !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.653142402545744,                      !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.566056748872978,                      !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.391885441527446;                      !- Value Until Time 19

OS:Schedule:Rule,
  {b6a321b9-41cf-45ae-9e5e-41103c1b4bb3}, !- Handle
  exterior lighting schedule weekend ruleset7, !- Name
  {ec9157ca-28d6-4333-8a90-3f98f9c4bb8d}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {cefa99aa-b244-4479-92af-7264e96e9320}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {cefa99aa-b244-4479-92af-7264e96e9320}, !- Handle
  exterior lighting schedule weekend7,    !- Name
  {302ef19b-e73b-4ab0-92ab-491b0f102aa1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0.286138576353373,                      !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.279918172519604,                      !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.286138576353373,                      !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.279918172519604,                      !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.273697768685836,                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.255036557184529,                      !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.223934538015684,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.18661211501307,                       !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.149289692010456,                      !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0995264613403038,                     !- Value Until Time 10
  13,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0746448460052279,                     !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.0684244421714589,                     !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.0746448460052279,                     !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.118187672841611,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.236375345683222,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.298579384020911,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.373224230026139,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.516293518202826,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.609599575709361,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.528734325870364,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.36700382619237;                       !- Value Until Time 21

OS:Schedule:Rule,
  {0e1a2d4b-a2fd-4ca7-b402-1560d5995b14}, !- Handle
  exterior lighting schedule weekday ruleset9, !- Name
  {ec9157ca-28d6-4333-8a90-3f98f9c4bb8d}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {5d842e1a-728b-40ab-8b04-04c55ae6b8c3}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {5d842e1a-728b-40ab-8b04-04c55ae6b8c3}, !- Handle
  exterior lighting schedule weekday9,    !- Name
  {302ef19b-e73b-4ab0-92ab-491b0f102aa1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.288229723074592,                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.231836951168693,                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.219305224078494,                      !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.213039360533394,                      !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.206773496988294,                      !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.175444179262795,                      !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.137848997992196,                      !- Value Until Time 7
  12,                                     !- Hour 8
  0,                                      !- Minute 8
  0.0939879531764973,                     !- Value Until Time 8
  13,                                     !- Hour 9
  0,                                      !- Minute 9
  0.0751903625411979,                     !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.068924498996098,                      !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0751903625411979,                     !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.119051407356897,                      !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.231836951168693,                      !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.307027313709891,                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.407281130431488,                      !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.570193582604084,                      !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.657915672235481,                      !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.570193582604084,                      !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.394749403341289;                      !- Value Until Time 19

OS:Schedule:Rule,
  {ddcf8b0e-df83-4453-9dd4-32ef78678ba9}, !- Handle
  exterior lighting schedule weekend ruleset9, !- Name
  {ec9157ca-28d6-4333-8a90-3f98f9c4bb8d}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {56acf65f-73ea-49f0-8964-3f996bda185b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {56acf65f-73ea-49f0-8964-3f996bda185b}, !- Handle
  exterior lighting schedule weekend9,    !- Name
  {302ef19b-e73b-4ab0-92ab-491b0f102aa1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0.288229723074592,                      !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.281963859529492,                      !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.288229723074592,                      !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.281963859529492,                      !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.275697995984392,                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.256900405349093,                      !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.225571087623594,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.187975906352995,                      !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.150380725082396,                      !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.100253816721597,                      !- Value Until Time 10
  13,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0751903625411979,                     !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.068924498996098,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.0751903625411979,                     !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.119051407356897,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.238102814713793,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.300761450164791,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.375951812705989,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.520066674243285,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.614054627419783,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.532598401333485,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.369685949160889;                      !- Value Until Time 21

OS:Schedule:Rule,
  {275e6271-1c96-4906-be8f-1497e62f80f8}, !- Handle
  exterior lighting schedule weekday ruleset10, !- Name
  {ec9157ca-28d6-4333-8a90-3f98f9c4bb8d}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {3014d9b1-7a6c-4f4f-9884-429a19a98793}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3014d9b1-7a6c-4f4f-9884-429a19a98793}, !- Handle
  exterior lighting schedule weekday10,   !- Name
  {302ef19b-e73b-4ab0-92ab-491b0f102aa1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.345039209001023,                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.277531537674736,                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.262529832935561,                      !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.255028980565973,                      !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.247528128196386,                      !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.210023866348449,                      !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.165018752130924,                      !- Value Until Time 7
  12,                                     !- Hour 8
  0,                                      !- Minute 8
  0.112512785543812,                      !- Value Until Time 8
  13,                                     !- Hour 9
  0,                                      !- Minute 9
  0.0900102284350494,                     !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.082509376065462,                      !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0900102284350494,                     !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.142516195022162,                      !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.277531537674736,                      !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.367541766109785,                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.487555404023184,                      !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.682577565632458,                      !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.787589498806682,                      !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.682577565632458,                      !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.47255369928401;                       !- Value Until Time 19

OS:Schedule:Rule,
  {35aee1c4-ee9e-459e-a8b6-d35fb18e6e02}, !- Handle
  exterior lighting schedule weekend ruleset10, !- Name
  {ec9157ca-28d6-4333-8a90-3f98f9c4bb8d}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {4fa9c171-0b02-4be0-8877-84ba62455f7d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4fa9c171-0b02-4be0-8877-84ba62455f7d}, !- Handle
  exterior lighting schedule weekend10,   !- Name
  {302ef19b-e73b-4ab0-92ab-491b0f102aa1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0.345039209001023,                      !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.337538356631435,                      !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.345039209001023,                      !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.337538356631435,                      !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.330037504261848,                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.307534947153086,                      !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.270030685305148,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.225025571087624,                      !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.180020456870099,                      !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.120013637913399,                      !- Value Until Time 10
  13,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0900102284350494,                     !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.082509376065462,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.0900102284350494,                     !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.142516195022162,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.285032390044323,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.360040913740198,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.450051142175247,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.622570746675759,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.73508353221957,                       !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.637572451414934,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.44255028980566;                       !- Value Until Time 21

OS:Schedule:Rule,
  {c335c097-b4c3-4581-8b86-8fbc1f16c75f}, !- Handle
  exterior lighting schedule weekday ruleset11, !- Name
  {ec9157ca-28d6-4333-8a90-3f98f9c4bb8d}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {2a093b10-2e49-41e6-812b-3062cc3deedc}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {2a093b10-2e49-41e6-812b-3062cc3deedc}, !- Handle
  exterior lighting schedule weekday11,   !- Name
  {302ef19b-e73b-4ab0-92ab-491b0f102aa1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.343993635640414,                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.276690533015115,                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.261734287987271,                      !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.254256165473349,                      !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.246778042959427,                      !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.209387430389817,                      !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.164518695306285,                      !- Value Until Time 7
  12,                                     !- Hour 8
  0,                                      !- Minute 8
  0.112171837708831,                      !- Value Until Time 8
  13,                                     !- Hour 9
  0,                                      !- Minute 9
  0.0897374701670644,                     !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0822593476531424,                     !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0897374701670644,                     !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.142084327764519,                      !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.276690533015115,                      !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.36642800318218,                       !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.486077963404932,                      !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.680509148766905,                      !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.785202863961814,                      !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.680509148766905,                      !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.471121718377088;                      !- Value Until Time 19

OS:Schedule:Rule,
  {c30ffd40-cb0c-4510-adde-68d1aaec23d7}, !- Handle
  exterior lighting schedule weekend ruleset11, !- Name
  {ec9157ca-28d6-4333-8a90-3f98f9c4bb8d}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {4b9b52b3-dc56-4453-b242-bc43e550d323}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {4b9b52b3-dc56-4453-b242-bc43e550d323}, !- Handle
  exterior lighting schedule weekend11,   !- Name
  {302ef19b-e73b-4ab0-92ab-491b0f102aa1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0.343993635640414,                      !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.336515513126492,                      !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.343993635640414,                      !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.336515513126492,                      !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.32903739061257,                       !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.306603023070804,                      !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.269212410501193,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.224343675417661,                      !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.179474940334129,                      !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.119649960222753,                      !- Value Until Time 10
  13,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0897374701670644,                     !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.0822593476531424,                     !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.0897374701670644,                     !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.142084327764519,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.284168655529037,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.358949880668258,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.448687350835322,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.620684168655529,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.73285600636436,                       !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.635640413683373,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.4412092283214;                        !- Value Until Time 21

OS:Schedule:Rule,
  {646a9819-3f7b-44ab-9d14-5fba26b06e86}, !- Handle
  exterior lighting schedule weekday ruleset12, !- Name
  {ec9157ca-28d6-4333-8a90-3f98f9c4bb8d}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {e0ba7c66-0b8c-4094-8d2a-593c7e65b66a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e0ba7c66-0b8c-4094-8d2a-593c7e65b66a}, !- Handle
  exterior lighting schedule weekday12,   !- Name
  {302ef19b-e73b-4ab0-92ab-491b0f102aa1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.434958518013411,                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.349857938402091,                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.330946698488465,                      !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.321491078531651,                      !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.312035458574838,                      !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.264757358790772,                      !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.208023639049892,                      !- Value Until Time 7
  12,                                     !- Hour 8
  0,                                      !- Minute 8
  0.141834299352199,                      !- Value Until Time 8
  13,                                     !- Hour 9
  0,                                      !- Minute 9
  0.113467439481759,                      !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.104011819524946,                      !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.113467439481759,                      !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.179656779179452,                      !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.349857938402091,                      !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.463325377883851,                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.614615297192863,                      !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.860461416070008,                      !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.992840095465394,                      !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.860461416070008,                      !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.595704057279236;                      !- Value Until Time 19

OS:Schedule:Rule,
  {a498a221-16a0-4f17-a805-59b7d91b943b}, !- Handle
  exterior lighting schedule weekend ruleset12, !- Name
  {ec9157ca-28d6-4333-8a90-3f98f9c4bb8d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c9a89598-3252-424a-9f19-b9b7ccc282aa}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c9a89598-3252-424a-9f19-b9b7ccc282aa}, !- Handle
  exterior lighting schedule weekend12,   !- Name
  {302ef19b-e73b-4ab0-92ab-491b0f102aa1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0.434958518013411,                      !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.425502898056597,                      !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.434958518013411,                      !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.425502898056597,                      !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.416047278099784,                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.387680418229344,                      !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.340402318445278,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.283668598704398,                      !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.226934878963519,                      !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.151289919309012,                      !- Value Until Time 10
  13,                                     !- Hour 11
  0,                                      !- Minute 11
  0.113467439481759,                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.104011819524946,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.113467439481759,                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.179656779179452,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.359313558358904,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.453869757927037,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.567337197408797,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.784816456415502,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.926650755767701,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.803727696329128,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.557881577451983;                      !- Value Until Time 21

OS:Exterior:Lights:Definition,
  {d2d7f0b1-74fa-443a-ac8a-00493c8a29d5}, !- Handle
  exterior lighting,                      !- Name
  51.5964112579659;                       !- Design Level {W}

OS:Exterior:Lights,
  {0497f02f-1488-433b-826d-5bb5073b314e}, !- Handle
  exterior lighting,                      !- Name
  {d2d7f0b1-74fa-443a-ac8a-00493c8a29d5}, !- Exterior Lights Definition Name
  {ec9157ca-28d6-4333-8a90-3f98f9c4bb8d}, !- Schedule Name
  ,                                       !- Control Option
  ,                                       !- Multiplier
  exterior lighting;                      !- End-Use Subcategory

OS:Schedule:Ruleset,
  {005a07c7-852e-46a4-a316-aec8bd5d1ed1}, !- Handle
  cooling season schedule,                !- Name
  {302ef19b-e73b-4ab0-92ab-491b0f102aa1}, !- Schedule Type Limits Name
  {409b346a-c982-40d1-b9af-64c470d3d176}; !- Default Day Schedule Name

OS:Schedule:Day,
  {409b346a-c982-40d1-b9af-64c470d3d176}, !- Handle
  cooling season schedule default day,    !- Name
  {302ef19b-e73b-4ab0-92ab-491b0f102aa1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d4179d9c-2089-42bf-8e66-595ab398f032}, !- Handle
  cooling season schedule allday ruleset1, !- Name
  {005a07c7-852e-46a4-a316-aec8bd5d1ed1}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {001298eb-4856-474e-a23b-8559349eeb2d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {001298eb-4856-474e-a23b-8559349eeb2d}, !- Handle
  cooling season schedule allday1,        !- Name
  {302ef19b-e73b-4ab0-92ab-491b0f102aa1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ddb7fa1c-5dc9-4632-a900-2b9a693ed020}, !- Handle
  cooling season schedule allday ruleset3, !- Name
  {005a07c7-852e-46a4-a316-aec8bd5d1ed1}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {99e1d8f6-48f4-440c-a2c7-b51d70257b88}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {99e1d8f6-48f4-440c-a2c7-b51d70257b88}, !- Handle
  cooling season schedule allday3,        !- Name
  {302ef19b-e73b-4ab0-92ab-491b0f102aa1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {67416800-664f-42f6-a06a-1d5e4a9d472f}, !- Handle
  cooling season schedule allday ruleset12, !- Name
  {005a07c7-852e-46a4-a316-aec8bd5d1ed1}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {7b4ec023-8a72-46aa-a732-db370d9e163c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7b4ec023-8a72-46aa-a732-db370d9e163c}, !- Handle
  cooling season schedule allday12,       !- Name
  {302ef19b-e73b-4ab0-92ab-491b0f102aa1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {fad28aa3-9c3a-4af6-951b-75aa76d6050f}, !- Handle
  cool_season,                            !- Name
  cooling season schedule,                !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {73474b21-87a2-4b70-b5bc-acfd86a65497}, !- Handle
  out_pb_s,                               !- Name
  ,                                       !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Barometric Pressure;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {6b67c01c-d51a-41e7-9d43-b1715d9b5b46}, !- Handle
  out_wt_s,                               !- Name
  ,                                       !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Humidity Ratio;        !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {51f247fa-edfe-4ab5-844d-dd8a1305146a}, !- Handle
  win_s,                                  !- Name
  conditioned space,                      !- Output Variable or Output Meter Index Key Name
  Zone Air Humidity Ratio;                !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {8a8bcb58-4df4-4195-883c-7bc907e89e09}, !- Handle
  site_vw_s,                              !- Name
  ,                                       !- Output Variable or Output Meter Index Key Name
  Site Wind Speed;                        !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {012cea0b-b3d6-471d-b134-855cc7d53cd6}, !- Handle
  tin_s,                                  !- Name
  conditioned space,                      !- Output Variable or Output Meter Index Key Name
  Zone Mean Air Temperature;              !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {58755745-9b72-4ae1-be24-1b26676154a8}, !- Handle
  tout_s,                                 !- Name
  conditioned space,                      !- Output Variable or Output Meter Index Key Name
  Zone Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:GlobalVariable,
  {52588495-be8a-43ab-9702-45d78793d8d2}, !- Handle
  mini_split_air_conditioner_airloop_Fan_RTF; !- Name

OS:EnergyManagementSystem:InternalVariable,
  {3df88377-077b-43b3-a3fb-c491c386bda7}, !- Handle
  mini_split_air_conditioner_airloop_max_sup_fan_mfr, !- Name
  mini split air conditioner supply fan,  !- Internal Data Index Key Name
  Fan Maximum Mass Flow Rate;             !- Internal Data Type

OS:EnergyManagementSystem:Sensor,
  {acc6b6f4-2ce2-4d28-b942-6ea38dff3d4f}, !- Handle
  mini_split_air_conditioner_airloop_Fan_RTF_s, !- Name
  mini split air conditioner supply fan,  !- Output Variable or Output Meter Index Key Name
  Fan Runtime Fraction Speed 1;           !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {e76bb65d-f06e-44d2-b503-a617257689d3}, !- Handle
  mini_split_air_conditioner_airloop_Fan_RTF_s_1, !- Name
  mini split air conditioner supply fan,  !- Output Variable or Output Meter Index Key Name
  Fan Runtime Fraction Speed 2;           !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:GlobalVariable,
  {639693c0-138b-4e14-9c89-4578e05b0412}, !- Handle
  boiler_fan_coil_Fan_RTF;                !- Name

OS:EnergyManagementSystem:InternalVariable,
  {51bf95ac-75ee-4a56-896a-a93bb038612b}, !- Handle
  boiler_fan_coil_max_sup_fan_mfr,        !- Name
  boiler supply fan,                      !- Internal Data Index Key Name
  Fan Maximum Mass Flow Rate;             !- Internal Data Type

OS:EnergyManagementSystem:Sensor,
  {166f33f1-e204-4c1e-b77e-3fa857ad3571}, !- Handle
  boiler_fan_coil_Fan_RTF_s,              !- Name
  boiler supply fan,                      !- Output Variable or Output Meter Index Key Name
  Fan Runtime Fraction;                   !- Output Variable or Output Meter Name

OS:Schedule:Ruleset,
  {7fd9120d-68a4-42f5-a7be-333fb4950901}, !- Handle
  natural vent schedule,                  !- Name
  {38cc0c23-6cb5-4a99-aaaa-16647f686630}, !- Schedule Type Limits Name
  {1867811b-b93f-4f86-9c5c-65e18078275b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1867811b-b93f-4f86-9c5c-65e18078275b}, !- Handle
  natural vent schedule default day,      !- Name
  {38cc0c23-6cb5-4a99-aaaa-16647f686630}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {007a70a5-41b8-4ef0-9644-12b9d401ac25}, !- Handle
  natural vent schedule rule,             !- Name
  {7fd9120d-68a4-42f5-a7be-333fb4950901}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {9a2d597d-4fe0-4e71-b856-e140fdb09f27}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9a2d597d-4fe0-4e71-b856-e140fdb09f27}, !- Handle
  natural vent schedule avail day,        !- Name
  {38cc0c23-6cb5-4a99-aaaa-16647f686630}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {32ade631-1325-457b-90c5-3bbd7d27fefc}, !- Handle
  natural_vent_s,                         !- Name
  natural vent schedule,                  !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {c10e5114-1b7d-45de-8195-b31e50b4920c}, !- Handle
  htg_sp_s,                               !- Name
  heating setpoint,                       !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {362763b5-2663-41a2-8b23-b91968ef48a6}, !- Handle
  clg_sp_s,                               !- Name
  cooling setpoint,                       !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:SpaceInfiltration:DesignFlowRate,
  {ef56543c-1515-4bcc-9df8-4b794cc736fd}, !- Handle
  natural vent flow,                      !- Name
  {9b6eca94-ffc5-4964-a56d-e24c29425b76}, !- Space or SpaceType Name
  {d95036f3-375a-4fa5-a8fa-a4edb982b1bb}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:EnergyManagementSystem:Actuator,
  {2befbe60-f606-4f9e-9f90-6a0f6a3b0c4d}, !- Handle
  natural_vent_flow_act,                  !- Name
  {ef56543c-1515-4bcc-9df8-4b794cc736fd}, !- Actuated Component Name
  Zone Infiltration,                      !- Actuated Component Type
  Air Exchange Flow Rate,                 !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:AdditionalProperties,
  {36ae6f92-99f7-4297-9408-224d0481001e}, !- Handle
  {ef56543c-1515-4bcc-9df8-4b794cc736fd}, !- Object Name
  ObjectType,                             !- Feature Name 1
  String,                                 !- Feature Data Type 1
  natural vent;                           !- Feature Value 1

OS:SpaceInfiltration:DesignFlowRate,
  {49530c9e-f3d7-4d19-87bd-bdb8fae43cd1}, !- Handle
  whole house fan flow,                   !- Name
  {9b6eca94-ffc5-4964-a56d-e24c29425b76}, !- Space or SpaceType Name
  {d95036f3-375a-4fa5-a8fa-a4edb982b1bb}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:EnergyManagementSystem:Actuator,
  {887d1fcc-8142-400b-9f39-5c0699926997}, !- Handle
  whole_house_fan_flow_act,               !- Name
  {49530c9e-f3d7-4d19-87bd-bdb8fae43cd1}, !- Actuated Component Name
  Zone Infiltration,                      !- Actuated Component Type
  Air Exchange Flow Rate,                 !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:AdditionalProperties,
  {644dfb53-4312-4d5f-930b-c7d81065f2aa}, !- Handle
  {49530c9e-f3d7-4d19-87bd-bdb8fae43cd1}, !- Object Name
  ObjectType,                             !- Feature Name 1
  String,                                 !- Feature Data Type 1
  whole house fan;                        !- Feature Value 1

OS:ElectricEquipment:Definition,
  {b5c7e2ed-01e9-42ac-9108-45f426628399}, !- Handle
  whole house fan,                        !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:ElectricEquipment,
  {e48b12e8-cbc4-4f5a-b06b-5c3beed57b07}, !- Handle
  whole house fan,                        !- Name
  {b5c7e2ed-01e9-42ac-9108-45f426628399}, !- Electric Equipment Definition Name
  {9b6eca94-ffc5-4964-a56d-e24c29425b76}, !- Space or SpaceType Name
  {d95036f3-375a-4fa5-a8fa-a4edb982b1bb}, !- Schedule Name
  ,                                       !- Multiplier
  whole house fan;                        !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {4830469d-cd9a-4ad6-8675-522d5c13195f}, !- Handle
  whole_house_fan_act,                    !- Name
  {e48b12e8-cbc4-4f5a-b06b-5c3beed57b07}, !- Actuated Component Name
  ElectricEquipment,                      !- Actuated Component Type
  Electricity Rate,                       !- Actuated Component Control Type
  {9b6eca94-ffc5-4964-a56d-e24c29425b76}; !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {7c4f63bd-0b38-48bc-bb7a-21b4f11898b9}, !- Handle
  natural_vent_program,                   !- Name
  Set Tin = tin_s,                        !- Program Line 1
  Set Tout = tout_s,                      !- Program Line 2
  Set Wout = out_wt_s,                    !- Program Line 3
  Set Pbar = out_pb_s,                    !- Program Line 4
  Set Phiout = (@RhFnTdbWPb Tout Wout Pbar), !- Program Line 5
  Set MaxHR = 0.0115,                     !- Program Line 6
  Set MaxRH = 0.7,                        !- Program Line 7
  Set Tnvsp = (htg_sp_s + clg_sp_s) / 2,  !- Program Line 8
  Set NVavail = natural_vent_s,           !- Program Line 9
  Set ClgSsnAvail = cool_season,          !- Program Line 10
  Set natural_vent_flow_act = 0,          !- Program Line 11
  Set whole_house_fan_flow_act = 0,       !- Program Line 12
  Set whole_house_fan_act = 0,            !- Program Line 13
  If ((Wout < MaxHR) && (Phiout < MaxRH) && (Tin > Tout) && (Tin > Tnvsp) && (ClgSsnAvail > 0)), !- Program Line 14
  Set WHF_Flow = 0,                       !- Program Line 15
  Set Adj = (Tin-Tnvsp)/(Tin-Tout),       !- Program Line 16
  Set Adj = (@Min Adj 1),                 !- Program Line 17
  Set Adj = (@Max Adj 0),                 !- Program Line 18
  If (WHF_Flow > 0),                      !- Program Line 19
  Set whole_house_fan_flow_act = WHF_Flow*Adj, !- Program Line 20
  Set WHF_W = 0,                          !- Program Line 21
  Set whole_house_fan_act = WHF_W*Adj,    !- Program Line 22
  ElseIf (NVavail > 0),                   !- Program Line 23
  Set NVArea = 4369.601583360001,         !- Program Line 24
  Set Cs = 8.968567957270247e-05,         !- Program Line 25
  Set Cw = 6.158219665777789e-05,         !- Program Line 26
  Set Tdiff = Tin-Tout,                   !- Program Line 27
  Set dT = (@Abs Tdiff),                  !- Program Line 28
  Set Vwind = site_vw_s,                  !- Program Line 29
  Set SGNV = NVArea*Adj*((((Cs*dT)+(Cw*(Vwind^2)))^0.5)/1000), !- Program Line 30
  Set MaxNV = 1.0747816439808002,         !- Program Line 31
  Set natural_vent_flow_act = (@Min SGNV MaxNV), !- Program Line 32
  EndIf,                                  !- Program Line 33
  EndIf;                                  !- Program Line 34

OS:AdditionalProperties,
  {670891bb-1800-4cde-98f2-545272c2a0ed}, !- Handle
  {7c4f63bd-0b38-48bc-bb7a-21b4f11898b9}, !- Object Name
  ObjectType,                             !- Feature Name 1
  String,                                 !- Feature Data Type 1
  natural vent;                           !- Feature Value 1

OS:EnergyManagementSystem:ProgramCallingManager,
  {ee68e7be-46a2-47d2-9075-17fe9051043a}, !- Handle
  natural_vent_program calling manager,   !- Name
  BeginZoneTimestepAfterInitHeatBalance,  !- EnergyPlus Model Calling Point
  {7c4f63bd-0b38-48bc-bb7a-21b4f11898b9}; !- Program Name 1

OS:EnergyManagementSystem:OutputVariable,
  {7add0c1d-04aa-4078-9aa2-c447fb90e468}, !- Handle
  natural_vent_flow_act_timeseries_outvar, !- Name
  natural_vent_flow_act,                  !- EMS Variable Name
  Averaged,                               !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  {7c4f63bd-0b38-48bc-bb7a-21b4f11898b9}, !- EMS Program or Subroutine Name
  m^/s;                                   !- Units

OS:EnergyManagementSystem:OutputVariable,
  {b5e7df8d-079d-4f9f-aef5-d85dae5736e8}, !- Handle
  whole_house_fan_flow_act_timeseries_outvar, !- Name
  whole_house_fan_flow_act,               !- EMS Variable Name
  Averaged,                               !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  {7c4f63bd-0b38-48bc-bb7a-21b4f11898b9}, !- EMS Program or Subroutine Name
  m^/s;                                   !- Units

OS:Schedule:Constant,
  {82369fcd-3b44-451b-b625-292b13a7ea77}, !- Handle
  mech vent house fan schedule,           !- Name
  {302ef19b-e73b-4ab0-92ab-491b0f102aa1}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ElectricEquipment:Definition,
  {23a26667-d276-45a1-8502-eea9551c8990}, !- Handle
  mech vent house fan,                    !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:ElectricEquipment,
  {310c1fdd-87e3-4b79-a8ad-bc50775a73d7}, !- Handle
  mech vent house fan,                    !- Name
  {23a26667-d276-45a1-8502-eea9551c8990}, !- Electric Equipment Definition Name
  {9b6eca94-ffc5-4964-a56d-e24c29425b76}, !- Space or SpaceType Name
  {82369fcd-3b44-451b-b625-292b13a7ea77}, !- Schedule Name
  ,                                       !- Multiplier
  mech vent;                              !- End-Use Subcategory

OS:Schedule:Constant,
  {a205eec6-716e-4d48-91e5-a599da703d67}, !- Handle
  mech vent house fan cfis schedule,      !- Name
  {302ef19b-e73b-4ab0-92ab-491b0f102aa1}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ElectricEquipment:Definition,
  {bd207ba0-3ead-40f7-a0a1-c22969d3a568}, !- Handle
  mech vent house fan cfis,               !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {5adeaab3-acde-467d-acc9-0a656577aa70}, !- Handle
  mech vent house fan cfis,               !- Name
  {bd207ba0-3ead-40f7-a0a1-c22969d3a568}, !- Electric Equipment Definition Name
  {9b6eca94-ffc5-4964-a56d-e24c29425b76}, !- Space or SpaceType Name
  {a205eec6-716e-4d48-91e5-a599da703d67}, !- Schedule Name
  ,                                       !- Multiplier
  mech vent;                              !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {98c087df-5750-4c77-adb9-afe1da497c83}, !- Handle
  mech_vent_house_fan_cfis_act,           !- Name
  {5adeaab3-acde-467d-acc9-0a656577aa70}, !- Actuated Component Name
  ElectricEquipment,                      !- Actuated Component Type
  Electricity Rate,                       !- Actuated Component Control Type
  {9b6eca94-ffc5-4964-a56d-e24c29425b76}; !- Zone or Space Name

OS:SpaceInfiltration:DesignFlowRate,
  {2b506bfc-99c7-4b76-8fd0-3288cacedb91}, !- Handle
  infil flow,                             !- Name
  {9b6eca94-ffc5-4964-a56d-e24c29425b76}, !- Space or SpaceType Name
  {d95036f3-375a-4fa5-a8fa-a4edb982b1bb}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:EnergyManagementSystem:Actuator,
  {fd391612-56b2-4451-ae66-7e431420b186}, !- Handle
  infil_flow_act,                         !- Name
  {2b506bfc-99c7-4b76-8fd0-3288cacedb91}, !- Actuated Component Name
  Zone Infiltration,                      !- Actuated Component Type
  Air Exchange Flow Rate,                 !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:AdditionalProperties,
  {820221ed-effc-4922-b064-2e82c5bad487}, !- Handle
  {2b506bfc-99c7-4b76-8fd0-3288cacedb91}, !- Object Name
  ObjectType,                             !- Feature Name 1
  String,                                 !- Feature Data Type 1
  infil;                                  !- Feature Value 1

OS:EnergyManagementSystem:Program,
  {98287963-d12a-4c55-b9a9-0c6bc115e9e0}, !- Handle
  infil_program,                          !- Name
  Set p_m = 0.14,                         !- Program Line 1
  Set p_s = 0.22,                         !- Program Line 2
  Set s_m = 270,                          !- Program Line 3
  Set s_s = 370,                          !- Program Line 4
  Set z_m = 9.99744,                      !- Program Line 5
  Set z_s = 2.4384,                       !- Program Line 6
  Set f_t = (((s_m/z_m)^p_m)*((z_s/s_s)^p_s)), !- Program Line 7
  Set Tdiff = tin_s-tout_s,               !- Program Line 8
  Set dT = @Abs Tdiff,                    !- Program Line 9
  Set c = 0.2111,                         !- Program Line 10
  Set Cs = 0.0562,                        !- Program Line 11
  Set Cw = 0.1613,                        !- Program Line 12
  Set n = 0.65,                           !- Program Line 13
  Set sft = (f_t*0.5),                    !- Program Line 14
  Set temp1 = ((c*Cw)*((sft*site_vw_s)^(2*n)))^2, !- Program Line 15
  Set Qinf = (((c*Cs*(dT^n))^2)+temp1)^0.5, !- Program Line 16
  Set Qinf = (@Max Qinf 0),               !- Program Line 17
  Set mech_vent_house_fan_sensible_load_equip_act = 0.0, !- Program Line 18
  Set mech_vent_house_fan_latent_load_equip_act = 0.0, !- Program Line 19
  Set OASupInPb = out_pb_s,               !- Program Line 20
  Set OASupInTemp = tout_s,               !- Program Line 21
  Set OASupInW = out_wt_s,                !- Program Line 22
  Set OASupRho = (@RhoAirFnPbTdbW OASupInPb OASupInTemp OASupInW), !- Program Line 23
  Set OASupCp = (@CpAirFnW OASupInW),     !- Program Line 24
  Set OASupInEnth = (@HFnTdbW OASupInTemp OASupInW), !- Program Line 25
  Set ZoneTemp = tin_s,                   !- Program Line 26
  Set ZoneW = win_s,                      !- Program Line 27
  Set ZoneCp = (@CpAirFnW ZoneW),         !- Program Line 28
  Set ZoneAirEnth = (@HFnTdbW ZoneTemp ZoneW), !- Program Line 29
  Set mech_vent_house_fan_cfis_act = 0.0, !- Program Line 30
  Set QWHV_cfis_sup = 0.0,                !- Program Line 31
  Set QWHV_cfis_suppl_sup = 0.0,          !- Program Line 32
  Set QWHV_cfis_suppl_exh = 0.0,          !- Program Line 33
  Set Qrange = 0,                         !- Program Line 34
  Set Qrange = Qrange + 0.04719 * mech_vent_range_fan_0_sch_s, !- Program Line 35
  Set Qbath = 0,                          !- Program Line 36
  Set Qbath = Qbath + 0.04719 * mech_vent_bath_fan_0_sch_s, !- Program Line 37
  Set Qdryer = 0,                         !- Program Line 38
  Set QWHV_sup = 0.0,                     !- Program Line 39
  Set QWHV_exh = 0.0,                     !- Program Line 40
  Set Qexhaust = Qrange + Qbath + Qdryer + QWHV_exh + QWHV_cfis_suppl_exh, !- Program Line 41
  Set Qsupply = QWHV_sup + QWHV_cfis_sup + QWHV_cfis_suppl_sup, !- Program Line 42
  Set Qfan = (@Max Qexhaust Qsupply),     !- Program Line 43
  If Qfan > 0,                            !- Program Line 44
  Set Qavg = ((Qexhaust + Qsupply) / 2.0), !- Program Line 45
  If ((@Abs (Qexhaust - Qavg)) / Qavg) <= 0.1, !- Program Line 46
  Set phi = 1,                            !- Program Line 47
  Else,                                   !- Program Line 48
  Set phi = (Qinf / (Qinf + Qfan)),       !- Program Line 49
  EndIf,                                  !- Program Line 50
  Set Qinf_adj = phi * Qinf,              !- Program Line 51
  Else,                                   !- Program Line 52
  Set Qinf_adj = Qinf,                    !- Program Line 53
  EndIf,                                  !- Program Line 54
  Set infil_flow_act = Qinf_adj,          !- Program Line 55
  Set Qload = Qfan,                       !- Program Line 56
  Set Effectiveness_Sens = 0.0,           !- Program Line 57
  Set Effectiveness_Lat = 0.0,            !- Program Line 58
  Set Fan_MFR = Qload * OASupRho,         !- Program Line 59
  Set ZoneInEnth = OASupInEnth,           !- Program Line 60
  Set ZoneInTemp = OASupInTemp,           !- Program Line 61
  Set FanTotalToCond = Fan_MFR * (ZoneInEnth - ZoneAirEnth), !- Program Line 62
  Set FanSensToCond = Fan_MFR * ZoneCp * (ZoneInTemp - ZoneTemp), !- Program Line 63
  Set FanLatToCond = FanTotalToCond - FanSensToCond, !- Program Line 64
  Set mech_vent_house_fan_sensible_load_equip_act = mech_vent_house_fan_sensible_load_equip_act + FanSensToCond, !- Program Line 65
  Set mech_vent_house_fan_latent_load_equip_act = mech_vent_house_fan_latent_load_equip_act + FanLatToCond; !- Program Line 66

OS:AdditionalProperties,
  {fa382351-7211-435f-b0a2-ac28ec114065}, !- Handle
  {98287963-d12a-4c55-b9a9-0c6bc115e9e0}, !- Object Name
  ObjectType,                             !- Feature Name 1
  String,                                 !- Feature Data Type 1
  infil;                                  !- Feature Value 1

OS:OtherEquipment:Definition,
  {b6e5a22f-fd91-4965-a603-7caf6935e7a3}, !- Handle
  mech vent house fan sensible load equip, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:OtherEquipment,
  {cac15210-1253-45b9-b465-ffaac7b30ec4}, !- Handle
  mech vent house fan sensible load equip, !- Name
  {b6e5a22f-fd91-4965-a603-7caf6935e7a3}, !- Other Equipment Definition Name
  {9b6eca94-ffc5-4964-a56d-e24c29425b76}, !- Space or SpaceType Name
  {d95036f3-375a-4fa5-a8fa-a4edb982b1bb}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  mech vent house fan;                    !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {7301b9b7-3429-4aa3-a751-8aedc6f589bc}, !- Handle
  mech_vent_house_fan_sensible_load_equip_act, !- Name
  {cac15210-1253-45b9-b465-ffaac7b30ec4}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level,                            !- Actuated Component Control Type
  {9b6eca94-ffc5-4964-a56d-e24c29425b76}; !- Zone or Space Name

OS:OtherEquipment:Definition,
  {aded35d2-0219-48b2-823c-5b229dc0a60f}, !- Handle
  mech vent house fan latent load equip,  !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  1,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:OtherEquipment,
  {340b97e4-7482-4d79-9f36-e32f6d5c76cb}, !- Handle
  mech vent house fan latent load equip,  !- Name
  {aded35d2-0219-48b2-823c-5b229dc0a60f}, !- Other Equipment Definition Name
  {9b6eca94-ffc5-4964-a56d-e24c29425b76}, !- Space or SpaceType Name
  {d95036f3-375a-4fa5-a8fa-a4edb982b1bb}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  mech vent house fan;                    !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {fa52ee0f-b740-4aa4-a0db-014a21522e6f}, !- Handle
  mech_vent_house_fan_latent_load_equip_act, !- Name
  {340b97e4-7482-4d79-9f36-e32f6d5c76cb}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level,                            !- Actuated Component Control Type
  {9b6eca94-ffc5-4964-a56d-e24c29425b76}; !- Zone or Space Name

OS:Schedule:Ruleset,
  {6ced47d2-9661-4b87-827b-c2583e68f00d}, !- Handle
  mech vent range fan 0 schedule,         !- Name
  {302ef19b-e73b-4ab0-92ab-491b0f102aa1}, !- Schedule Type Limits Name
  {9c61b998-b6c6-4151-b6f7-8245e09b9af4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9c61b998-b6c6-4151-b6f7-8245e09b9af4}, !- Handle
  mech vent range fan 0 schedule default day, !- Name
  {302ef19b-e73b-4ab0-92ab-491b0f102aa1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {de8d5f53-9620-41c9-b574-e90a1f1128f8}, !- Handle
  mech vent range fan 0 schedule allday ruleset1, !- Name
  {6ced47d2-9661-4b87-827b-c2583e68f00d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {0651ced3-5a6f-4af1-a08f-c42a3cfcc286}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0651ced3-5a6f-4af1-a08f-c42a3cfcc286}, !- Handle
  mech vent range fan 0 schedule allday1, !- Name
  {302ef19b-e73b-4ab0-92ab-491b0f102aa1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  17,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:EnergyManagementSystem:Sensor,
  {495515bd-f1d4-4749-bf2e-33367a711bc8}, !- Handle
  mech_vent_range_fan_0_sch_s,            !- Name
  mech vent range fan 0 schedule,         !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:ElectricEquipment:Definition,
  {d99aa8ca-a1b0-45ab-9292-1e5c1e760827}, !- Handle
  mech vent range fan 0,                  !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  30,                                     !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:ElectricEquipment,
  {7cd98c0d-2dc8-4851-bc27-80416caab54e}, !- Handle
  mech vent range fan 0,                  !- Name
  {d99aa8ca-a1b0-45ab-9292-1e5c1e760827}, !- Electric Equipment Definition Name
  {9b6eca94-ffc5-4964-a56d-e24c29425b76}, !- Space or SpaceType Name
  {6ced47d2-9661-4b87-827b-c2583e68f00d}, !- Schedule Name
  ,                                       !- Multiplier
  mech vent;                              !- End-Use Subcategory

OS:Schedule:Ruleset,
  {008b6558-fef5-4943-af1f-14dc2e34c5cd}, !- Handle
  mech vent bath fan 0 schedule,          !- Name
  {302ef19b-e73b-4ab0-92ab-491b0f102aa1}, !- Schedule Type Limits Name
  {071e5975-38e2-4ce6-9e2d-89600165a5d0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {071e5975-38e2-4ce6-9e2d-89600165a5d0}, !- Handle
  mech vent bath fan 0 schedule default day, !- Name
  {302ef19b-e73b-4ab0-92ab-491b0f102aa1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ba608b54-16bc-4b6f-9b7e-718654d74c34}, !- Handle
  mech vent bath fan 0 schedule allday ruleset1, !- Name
  {008b6558-fef5-4943-af1f-14dc2e34c5cd}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {060434a7-bf38-47f6-b875-bbac0294b3b6}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {060434a7-bf38-47f6-b875-bbac0294b3b6}, !- Handle
  mech vent bath fan 0 schedule allday1,  !- Name
  {302ef19b-e73b-4ab0-92ab-491b0f102aa1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  3,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:EnergyManagementSystem:Sensor,
  {85d34b64-95ef-4d3e-acec-28e662cf9fc9}, !- Handle
  mech_vent_bath_fan_0_sch_s,             !- Name
  mech vent bath fan 0 schedule,          !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:ElectricEquipment:Definition,
  {259834f4-6c25-4ce3-83ba-876045f8e125}, !- Handle
  mech vent bath fan 0,                   !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  30,                                     !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:ElectricEquipment,
  {7ab4bc64-62e1-4e00-94b9-f4f774400168}, !- Handle
  mech vent bath fan 0,                   !- Name
  {259834f4-6c25-4ce3-83ba-876045f8e125}, !- Electric Equipment Definition Name
  {9b6eca94-ffc5-4964-a56d-e24c29425b76}, !- Space or SpaceType Name
  {008b6558-fef5-4943-af1f-14dc2e34c5cd}, !- Schedule Name
  ,                                       !- Multiplier
  mech vent;                              !- End-Use Subcategory

OS:EnergyManagementSystem:OutputVariable,
  {027c763e-c37f-4a74-994c-c2128e96eec2}, !- Handle
  Qfan_timeseries_outvar,                 !- Name
  Qfan,                                   !- EMS Variable Name
  Averaged,                               !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  {98287963-d12a-4c55-b9a9-0c6bc115e9e0}, !- EMS Program or Subroutine Name
  m^/s;                                   !- Units

OS:EnergyManagementSystem:OutputVariable,
  {8fc2ebbd-3a84-4db9-aac9-5d27e0189b61}, !- Handle
  infil_flow_act_timeseries_outvar,       !- Name
  infil_flow_act,                         !- EMS Variable Name
  Averaged,                               !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  {98287963-d12a-4c55-b9a9-0c6bc115e9e0}, !- EMS Program or Subroutine Name
  m^/s;                                   !- Units

OS:EnergyManagementSystem:ProgramCallingManager,
  {3481a79d-037e-47e9-ac0c-dc4adc4a6f21}, !- Handle
  infil_program calling manager,          !- Name
  BeginZoneTimestepAfterInitHeatBalance,  !- EnergyPlus Model Calling Point
  {98287963-d12a-4c55-b9a9-0c6bc115e9e0}; !- Program Name 1

OS:BuildingUnit,
  {25508abd-d1d1-4ecb-86cb-4445881545db}, !- Handle
  Building Unit 1,                        !- Name
  ,                                       !- Rendering Color
  ;                                       !- Building Unit Type

OS:AdditionalProperties,
  {0bd379d1-f439-4eac-80e5-7ce9c3876240}, !- Handle
  {25508abd-d1d1-4ecb-86cb-4445881545db}, !- Object Name
  unit_num,                               !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:EnergyManagementSystem:Sensor,
  {bd1306a9-7ae7-4d73-8801-cf16718326fe}, !- Handle
  zone_htg_unmet_s,                       !- Name
  conditioned space,                      !- Output Variable or Output Meter Index Key Name
  Zone Heating Setpoint Not Met Time;     !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {dce09068-e257-45df-bf9f-ec34c9117192}, !- Handle
  zone_clg_unmet_s,                       !- Name
  conditioned space,                      !- Output Variable or Output Meter Index Key Name
  Zone Cooling Setpoint Not Met Time;     !- Output Variable or Output Meter Name

OS:AdditionalProperties,
  {42c1cc71-4741-4b61-9dca-49681a935e6c}, !- Handle
  {495515bd-f1d4-4749-bf2e-33367a711bc8}; !- Object Name

OS:AdditionalProperties,
  {c889b447-3405-4c64-829e-0cfe8b1daf62}, !- Handle
  {362763b5-2663-41a2-8b23-b91968ef48a6}; !- Object Name

OS:AdditionalProperties,
  {daa0fa59-33e7-43cb-92f5-a69d8f349d07}, !- Handle
  {bd1306a9-7ae7-4d73-8801-cf16718326fe}; !- Object Name

OS:AdditionalProperties,
  {b2c5caf6-2d49-4f01-a196-a55db1549e20}, !- Handle
  {32ade631-1325-457b-90c5-3bbd7d27fefc}; !- Object Name

OS:AdditionalProperties,
  {fea28b73-0f97-4b85-a35f-4ccba6dfd33f}, !- Handle
  {166f33f1-e204-4c1e-b77e-3fa857ad3571}; !- Object Name

OS:AdditionalProperties,
  {2557f70d-3870-4ce0-bc49-c24fd0d816ea}, !- Handle
  {e76bb65d-f06e-44d2-b503-a617257689d3}; !- Object Name

OS:AdditionalProperties,
  {a8512ba6-6965-4404-b33b-e3c22171d6e3}, !- Handle
  {58755745-9b72-4ae1-be24-1b26676154a8}; !- Object Name

OS:AdditionalProperties,
  {ee74ac22-e607-445f-a896-5ba8c615d82c}, !- Handle
  {8a8bcb58-4df4-4195-883c-7bc907e89e09}; !- Object Name

OS:AdditionalProperties,
  {9bbd1469-b6ee-4764-a761-ccd028048ecf}, !- Handle
  {c4a2e15d-300e-4c3d-9e6d-39e3f0e58ff0}; !- Object Name

OS:AdditionalProperties,
  {c6ff9eec-9c31-4eae-b6ea-50d35852bb0f}, !- Handle
  {8b068721-d491-4505-a7c0-d3267578f0b6}; !- Object Name

OS:AdditionalProperties,
  {265022b5-70ca-4168-9ba2-cc6f0c1540d1}, !- Handle
  {acc6b6f4-2ce2-4d28-b942-6ea38dff3d4f}; !- Object Name

OS:AdditionalProperties,
  {e93aaab5-038c-4fa0-8e42-0d0137609491}, !- Handle
  {bedc3227-fbdf-4369-9d59-2b4bc747b938}; !- Object Name

OS:AdditionalProperties,
  {e526bb2f-2054-4cac-a526-988eb47c9a96}, !- Handle
  {aca47990-9932-4567-9985-22fdf7b1f94a}; !- Object Name

OS:AdditionalProperties,
  {ee37b3b1-7b3e-40ad-91d1-8aa0389bf596}, !- Handle
  {6b67c01c-d51a-41e7-9d43-b1715d9b5b46}; !- Object Name

OS:AdditionalProperties,
  {ea1f6ca9-7d84-422c-9376-adddaf958b89}, !- Handle
  {d280e482-3559-45ee-a6bf-1bb1bd4f297f}; !- Object Name

OS:AdditionalProperties,
  {aa383130-1a09-4292-8fd6-92f021167fd4}, !- Handle
  {a9ad9087-ac20-4382-8f6c-4f813142400e}; !- Object Name

OS:AdditionalProperties,
  {7f58209f-25ac-4a9b-a044-ee3f046abac4}, !- Handle
  {dce09068-e257-45df-bf9f-ec34c9117192}; !- Object Name

OS:AdditionalProperties,
  {d5c36c71-8cc5-4417-876e-33b2af4b3002}, !- Handle
  {39dd58b6-e6a0-448b-9ede-8a2b1f3563a0}; !- Object Name

OS:AdditionalProperties,
  {4e838245-3a81-4e17-9d49-000c97c37931}, !- Handle
  {ab65b3f6-87db-4def-8ec9-8d48fcf63022}; !- Object Name

OS:AdditionalProperties,
  {c487c0de-2e6b-4405-a5ae-8f5648f78440}, !- Handle
  {85d34b64-95ef-4d3e-acec-28e662cf9fc9}; !- Object Name

OS:AdditionalProperties,
  {bc324778-fefa-477c-94aa-b83cf024a232}, !- Handle
  {012cea0b-b3d6-471d-b134-855cc7d53cd6}; !- Object Name

OS:AdditionalProperties,
  {125e2c83-b8f0-4137-99d5-18a7e8c06fdf}, !- Handle
  {73474b21-87a2-4b70-b5bc-acfd86a65497}; !- Object Name

OS:AdditionalProperties,
  {9b3511b0-1dde-49ed-bef5-8057c4822bef}, !- Handle
  {c10e5114-1b7d-45de-8195-b31e50b4920c}; !- Object Name

OS:AdditionalProperties,
  {c67116dc-e2a5-4991-a843-2c54b8ce1eab}, !- Handle
  {fad28aa3-9c3a-4af6-951b-75aa76d6050f}; !- Object Name

OS:AdditionalProperties,
  {c565e3a4-5fc5-48cc-955d-22eb28caaf57}, !- Handle
  {b35fc563-2646-4eee-b839-610a41b2f8dd}; !- Object Name

OS:AdditionalProperties,
  {2a8c0843-74c1-4c7e-bdc9-8ee1bd546bbc}, !- Handle
  {51f247fa-edfe-4ab5-844d-dd8a1305146a}; !- Object Name

OS:EnergyManagementSystem:Program,
  {272e46ec-28f1-4f6e-b47a-be3b939d9493}, !- Handle
  unmet_hours_program,                    !- Name
  Set htg_unmet_hours = 0,                !- Program Line 1
  Set clg_unmet_hours = 0,                !- Program Line 2
  If ((DayOfYear >= 1) && (DayOfYear <= 365)), !- Program Line 3
  If zone_htg_unmet_s > htg_unmet_hours,  !- Program Line 4
  Set htg_unmet_hours = zone_htg_unmet_s, !- Program Line 5
  EndIf,                                  !- Program Line 6
  EndIf,                                  !- Program Line 7
  If ((DayOfYear >= 1) && (DayOfYear <= 365)), !- Program Line 8
  If zone_clg_unmet_s > clg_unmet_hours,  !- Program Line 9
  Set clg_unmet_hours = zone_clg_unmet_s, !- Program Line 10
  EndIf,                                  !- Program Line 11
  EndIf;                                  !- Program Line 12

OS:AdditionalProperties,
  {723a91a3-00b4-4867-9bf3-2761a88120d5}, !- Handle
  {272e46ec-28f1-4f6e-b47a-be3b939d9493}, !- Object Name
  ObjectType,                             !- Feature Name 1
  String,                                 !- Feature Data Type 1
  unmet hours program;                    !- Feature Value 1

OS:EnergyManagementSystem:ProgramCallingManager,
  {9135f2a9-62cf-492f-b291-da7b3ef15fba}, !- Handle
  unmet_hours_program calling manager,    !- Name
  EndOfZoneTimestepBeforeZoneReporting,   !- EnergyPlus Model Calling Point
  {272e46ec-28f1-4f6e-b47a-be3b939d9493}; !- Program Name 1

OS:EnergyManagementSystem:Sensor,
  {2824a27e-58bb-450e-8780-aba2364fa017}, !- Handle
  htg_load_cond,                          !- Name
  ,                                       !- Output Variable or Output Meter Index Key Name
  Heating:EnergyTransfer:Zone:CONDITIONED SPACE; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {e08fa70f-ddbc-472c-b87f-3dbbb87d7328}, !- Handle
  clg_load_cond,                          !- Name
  ,                                       !- Output Variable or Output Meter Index Key Name
  Cooling:EnergyTransfer:Zone:CONDITIONED SPACE; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Program,
  {beba25e4-667b-40fb-ad40-b61b8ca6e666}, !- Handle
  total_loads_program,                    !- Name
  Set loads_htg_tot = 0,                  !- Program Line 1
  Set loads_clg_tot = 0,                  !- Program Line 2
  If htg_load_cond > 0,                   !- Program Line 3
  Set loads_htg_tot = loads_htg_tot + (htg_load_cond - clg_load_cond) * 1.0, !- Program Line 4
  EndIf,                                  !- Program Line 5
  If clg_load_cond > 0,                   !- Program Line 6
  Set loads_clg_tot = loads_clg_tot + (clg_load_cond - htg_load_cond) * 1.0, !- Program Line 7
  EndIf;                                  !- Program Line 8

OS:AdditionalProperties,
  {c5bdcb0b-d44c-4d95-ad1c-6fe9b79782a5}, !- Handle
  {beba25e4-667b-40fb-ad40-b61b8ca6e666}, !- Object Name
  ObjectType,                             !- Feature Name 1
  String,                                 !- Feature Data Type 1
  total loads program;                    !- Feature Value 1

OS:EnergyManagementSystem:ProgramCallingManager,
  {244f3c70-d53d-4e12-b8cd-2a7e1b65692b}, !- Handle
  total_loads_program calling manager,    !- Name
  EndOfZoneTimestepAfterZoneReporting,    !- EnergyPlus Model Calling Point
  {beba25e4-667b-40fb-ad40-b61b8ca6e666}; !- Program Name 1

OS:Output:JSON,
  {afe13865-df43-4f4e-9d38-07366b06c7fb}, !- Handle
  TimeSeriesAndTabular,                   !- Option Type
  No,                                     !- Output JSON
  No,                                     !- Output CBOR
  Yes;                                    !- Output MessagePack

OS:OutputControl:Files,
  {2546cdf7-40fe-4ff6-aea5-2da799c34cc0}, !- Handle
  No,                                     !- Output CSV
  No,                                     !- Output MTR
  No,                                     !- Output ESO
  No,                                     !- Output EIO
  Yes,                                    !- Output Tabular
  No,                                     !- Output SQLite
  Yes,                                    !- Output JSON
  No,                                     !- Output AUDIT
  Yes,                                    !- Output Zone Sizing
  Yes,                                    !- Output System Sizing
  Yes,                                    !- Output DXF
  No,                                     !- Output BND
  No,                                     !- Output RDD
  No,                                     !- Output MDD
  No,                                     !- Output MTD
  No,                                     !- Output SHD
  Yes,                                    !- Output DFS
  Yes,                                    !- Output GLHE
  Yes,                                    !- Output DelightIn
  Yes,                                    !- Output DelightELdmp
  Yes,                                    !- Output DelightDFdmp
  Yes,                                    !- Output EDD
  Yes,                                    !- Output DBG
  No,                                     !- Output PerfLog
  Yes,                                    !- Output SLN
  Yes,                                    !- Output SCI
  Yes,                                    !- Output WRL
  Yes,                                    !- Output Screen
  Yes,                                    !- Output ExtShd
  Yes;                                    !- Output Tarcog

OS:Building,
  {cbc0e2f9-e7cf-4e81-a97a-9666b1ab0fe8}, !- Handle
  Building 1,                             !- Name
  ,                                       !- Building Sector Type
  ,                                       !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ;                                       !- Default Schedule Set Name

OS:AdditionalProperties,
  {d418d282-c236-47c0-8ee2-c9d9f6225721}, !- Handle
  {cbc0e2f9-e7cf-4e81-a97a-9666b1ab0fe8}, !- Object Name
  hpxml_path,                             !- Feature Name 1
  String,                                 !- Feature Data Type 1
  /var/simdata/openstudio/run/home.xml,   !- Feature Value 1
  hpxml_defaults_path,                    !- Feature Name 2
  String,                                 !- Feature Data Type 2
  /var/simdata/openstudio/run/in.xml,     !- Feature Value 2
  building_id,                            !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  emissions_scenario_names,               !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ["LRMER_LowRECost_15"&#44 "LRMER_MidCase_15"&#44 "LRMER_HighRECost_15"&#44 "LRMER_MidCase_25"], !- Feature Value 4
  emissions_scenario_types,               !- Feature Name 5
  String,                                 !- Feature Data Type 5
  ["CO2e"&#44 "CO2e"&#44 "CO2e"&#44 "CO2e"], !- Feature Value 5
  heated_zones,                           !- Feature Name 6
  String,                                 !- Feature Data Type 6
  ["conditioned space"],                  !- Feature Value 6
  cooled_zones,                           !- Feature Name 7
  String,                                 !- Feature Data Type 7
  ["conditioned space"],                  !- Feature Value 7
  is_southern_hemisphere,                 !- Feature Name 8
  Boolean,                                !- Feature Data Type 8
  false;                                  !- Feature Value 8

